
OS:Version,
  {d223879f-634c-47a4-9246-d1ed1b206e91}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Facility,
  {a62d51b3-2277-43e0-885e-85df1a0b93d8}; !- Handle

OS:Site,
  {5eeb5fd9-d257-4096-a921-ef8d5521cd9a}, !- Handle
  Albuquerque Intl Arpt  Isis_NM_USA,     !- Name
  35.04,                                  !- Latitude {deg}
  -106.62,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1619,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {1320f9da-5a12-4135-b1ed-fb2afa3a94d5}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {e50009e9-ba18-40c0-be62-464ce2b529c4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ac8f8ec1-a646-4da3-b01e-1843909d34db}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {b01d03dd-e162-4f4d-83f0-de59a817c759}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {e5180440-08c9-4940-9a5d-a24820767aef}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {94fa8418-cc0c-4dc3-bd91-7394585115d3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {95a84449-9f0c-4759-aaea-fed6bd44b94a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {96bdb878-633d-4ba5-b922-49b8b306c1d7}, !- Handle
  Albuquerque Intl Arpt  Isis,            !- City
  NM,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  723650,                                 !- WMO Number
  35.04,                                  !- Latitude {deg}
  -106.62,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1619,                                   !- Elevation {m}
  /home/james/repo/openstudio-comstock/workflow-generator/workflow/weather/G3500060.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {bcd1c158-53e5-4809-abf7-8ee38323f6ac}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.6333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  23.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {d9fadc09-c8ad-4088-981d-2840975d82f8}, !- Handle
  Albuquerque Intl Arpt  Isis Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83328,                                  !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.887;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {911a8f1f-8e54-45ec-888a-bb541089b4a4}, !- Handle
  Albuquerque Intl Arpt  Isis Ann Clg .4% Condns WB=>MDB 1, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83328,                                  !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.887;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {499918e0-1369-4fa7-9600-aff2c1e1b99f}, !- Handle
  Albuquerque Intl Arpt  Isis Ann Htg 99.6% Condns DB 1, !- Name
  -7.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83328,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -7.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {fd2784ef-7062-44da-9402-1b64068f3614}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {2187848f-c5bf-4948-976b-79078c7db51a}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {7adf6b27-d693-43fc-9b2e-d42a7f012fa4}, !- Handle
  ,                                       !- Calendar Year
  Thursday;                               !- Day of Week for Start Day

OS:Building,
  {72b4eb88-a771-41d9-93b9-3d545a8017f8}, !- Handle
  90.1-2010|LargeHotel,                   !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {23d90304-5606-40f4-adfe-9505eaf4d0f1}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeHotel;                             !- Standards Building Type

OS:AdditionalProperties,
  {7debc2f5-259b-4278-9262-bcf468f8107d}, !- Handle
  {72b4eb88-a771-41d9-93b9-3d545a8017f8}, !- Object Name
  Soil Conductivity,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5,                                    !- Feature Value 1
  Undisturbed Ground Temperature,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  9.3000000000000007,                     !- Feature Value 2
  grid_region,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  RMPAc,                                  !- Feature Value 3
  hvac_system_type,                       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Inferred;                               !- Feature Value 4

OS:SpaceType,
  {9780f536-78c5-4797-b6ea-f023ca7342c1}, !- Handle
  LargeHotel Laundry - 90.1-2010,         !- Name
  ,                                       !- Default Construction Set Name
  {be4d475e-53ba-4950-9bba-31139d53d225}, !- Default Schedule Set Name
  {47aaf6f1-42fb-4549-a91b-8d7eb4bd0ecf}, !- Group Rendering Name
  {ba2b12df-03b8-4cc3-9bdb-f3f7a8ab8a84}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {47aaf6f1-42fb-4549-a91b-8d7eb4bd0ecf}, !- Handle
  LargeHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {d3e3b8c1-0277-434b-81c9-5217aa7043ef}, !- Handle
  LargeHotel Storage - 90.1-2010,         !- Name
  ,                                       !- Default Construction Set Name
  {6410c81c-361b-4595-96a6-e04101e4db52}, !- Default Schedule Set Name
  {996d2e1d-e322-455a-a1ae-bba51dcebdfc}, !- Group Rendering Name
  {e6f1069a-456d-4bcb-8d01-28c022b46040}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {996d2e1d-e322-455a-a1ae-bba51dcebdfc}, !- Handle
  LargeHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {17b4e30c-47e6-4eeb-af96-1ee72953c45e}, !- Handle
  LargeHotel Kitchen - 90.1-2010,         !- Name
  ,                                       !- Default Construction Set Name
  {0be6abb0-6f12-462e-9a3d-da37a05e1325}, !- Default Schedule Set Name
  {edd9e5ab-ee1d-4a70-b456-765f50c93d41}, !- Group Rendering Name
  {2b9ca54a-5a16-4313-a09d-1f8d976c614f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {edd9e5ab-ee1d-4a70-b456-765f50c93d41}, !- Handle
  LargeHotel Kitchen,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {1c6b5971-668a-45fb-ac63-f061fb922945}, !- Handle
  LargeHotel Retail - 90.1-2010,          !- Name
  ,                                       !- Default Construction Set Name
  {4a57127c-f9ca-4f8c-8839-2efa0efa4152}, !- Default Schedule Set Name
  {8e24e231-9f0c-435c-97ad-deb3ce6964ea}, !- Group Rendering Name
  {6e2080c0-df95-4de8-ba1e-13c53f0ac0e0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {8e24e231-9f0c-435c-97ad-deb3ce6964ea}, !- Handle
  LargeHotel Retail,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {c4b079f6-567c-43ac-87d4-629df8ed2504}, !- Handle
  LargeHotel Mechanical - 90.1-2010,      !- Name
  ,                                       !- Default Construction Set Name
  {4b54f050-cf6b-4219-90f3-d8f7f8b67343}, !- Default Schedule Set Name
  {8bac6e41-806c-4d79-a9ce-59125fd4c5fd}, !- Group Rendering Name
  {70fdcbaf-5f69-4bda-b171-33481421854c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {8bac6e41-806c-4d79-a9ce-59125fd4c5fd}, !- Handle
  LargeHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {3e7c264e-60f3-47ba-85a7-0f6affde5e92}, !- Handle
  LargeHotel Cafe - 90.1-2010,            !- Name
  ,                                       !- Default Construction Set Name
  {c1f845b5-7a3e-4843-9cf1-a21e4053a966}, !- Default Schedule Set Name
  {4ae350b5-6833-485c-bdfa-7c5db82d9727}, !- Group Rendering Name
  {7c00086e-ee48-41f6-8a5f-cee16ad3ca03}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {4ae350b5-6833-485c-bdfa-7c5db82d9727}, !- Handle
  LargeHotel Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {dc919d27-4229-4bd3-91fa-d3e08037ce50}, !- Handle
  LargeHotel Banquet - 90.1-2010,         !- Name
  ,                                       !- Default Construction Set Name
  {14b55f25-f3a0-4e35-beb8-c153856f0866}, !- Default Schedule Set Name
  {86c49e35-6a8e-4c54-b242-ce306d322925}, !- Group Rendering Name
  {f0345073-0f4d-464b-b04e-78e34bb560eb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {86c49e35-6a8e-4c54-b242-ce306d322925}, !- Handle
  LargeHotel Banquet,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {dfb52189-5172-400f-8107-3befa6c106c5}, !- Handle
  LargeHotel Lobby - 90.1-2010,           !- Name
  ,                                       !- Default Construction Set Name
  {44309dcd-517b-42d9-bac5-e6b037cafe5f}, !- Default Schedule Set Name
  {41963078-c26a-4825-90fc-2b27c973b3f3}, !- Group Rendering Name
  {5e65356c-60b0-4392-b545-0f50ad70a529}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {41963078-c26a-4825-90fc-2b27c973b3f3}, !- Handle
  LargeHotel Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {ff91400f-e08d-4b9a-910e-e437933915e9}, !- Handle
  LargeHotel Corridor - 90.1-2010,        !- Name
  ,                                       !- Default Construction Set Name
  {cc941dc9-122d-4925-8d98-42b8a9e6c481}, !- Default Schedule Set Name
  {bc4ca293-7bb8-4339-ae36-88283b5c2dfb}, !- Group Rendering Name
  {0742a184-8d2a-44f5-9400-0318bcd4342b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {bc4ca293-7bb8-4339-ae36-88283b5c2dfb}, !- Handle
  LargeHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {9a8e27ef-3c0d-4a9a-9f47-e73f559a0720}, !- Handle
  LargeHotel GuestRoom - 90.1-2010,       !- Name
  ,                                       !- Default Construction Set Name
  {716d77cb-412e-4f1a-87e0-752236351c77}, !- Default Schedule Set Name
  {5455164a-b57d-42d9-b160-adbd27db8c63}, !- Group Rendering Name
  {ed86329e-3d5f-45e0-8f1d-e4719382e6f4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {5455164a-b57d-42d9-b160-adbd27db8c63}, !- Handle
  LargeHotel GuestRoom,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:BuildingStory,
  {19a00b9b-c8c5-49b3-9646-b45562e1c577}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Handle
  LargeHotel Cafe  - Story Ground,        !- Name
  {3e7c264e-60f3-47ba-85a7-0f6affde5e92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.63862230819322,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19a00b9b-c8c5-49b3-9646-b45562e1c577}, !- Building Story Name
  {4f5830c3-36f4-4ea3-acc0-3d495215c572}; !- Thermal Zone Name

OS:Surface,
  {e4e2bcca-2d40-4b21-a556-01d1393ca01e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {319ce3d1-9766-4595-a951-67c15cd64d3b}, !- Construction Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  3.87599637393429, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  3.87599637393429, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2170a338-6e74-405c-8487-f789dc63ac15}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {986b9bcc-cb98-4fdf-80ae-5cc1c1a783b1}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.87599637393429, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  3.87599637393429, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {245b7808-75cd-4048-8e84-9732201f0d5e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b421e6af-7c8f-48e5-b191-934e3a6eaedf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87599637393429, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.87599637393429, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.87599637393429, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  3.87599637393429, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d15085c-4dad-4615-ad36-d00fc92c4ac5}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87599637393429, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.87599637393429, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab7e8fd-9524-4ea8-8ab6-b6b48842179e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87599637393429, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.87599637393429, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f5830c3-36f4-4ea3-acc0-3d495215c572}, !- Handle
  Zone LargeHotel Cafe  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa3322df-b8f3-4803-9d03-83dcfb1e4945}, !- Zone Air Inlet Port List
  {42775a38-582d-4eec-b37a-e8c6dfe11b6a}, !- Zone Air Exhaust Port List
  {d098aab4-7055-40c1-a1c9-f91e7fe65a8c}, !- Zone Air Node Name
  {42319fd8-98c4-40f7-9d8e-f84230203bd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa998743-fa52-4004-a450-e0d3cf023761}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4eeb509-09da-4cbb-a0f5-abf399304b00}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Zone Air Node, !- Name
  {d098aab4-7055-40c1-a1c9-f91e7fe65a8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d098aab4-7055-40c1-a1c9-f91e7fe65a8c}, !- Handle
  {4f5830c3-36f4-4ea3-acc0-3d495215c572}, !- Source Object
  11,                                     !- Outlet Port
  {a4eeb509-09da-4cbb-a0f5-abf399304b00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa3322df-b8f3-4803-9d03-83dcfb1e4945}, !- Handle
  {4f5830c3-36f4-4ea3-acc0-3d495215c572}, !- HVAC Component
  {36ed69fa-2493-4ef8-a9ca-e1b5a555da9c}; !- Port 1

OS:PortList,
  {42775a38-582d-4eec-b37a-e8c6dfe11b6a}, !- Handle
  {4f5830c3-36f4-4ea3-acc0-3d495215c572}; !- HVAC Component

OS:PortList,
  {42319fd8-98c4-40f7-9d8e-f84230203bd6}, !- Handle
  {4f5830c3-36f4-4ea3-acc0-3d495215c572}, !- HVAC Component
  {02ecc409-a644-4405-98be-ff6874636d9b}; !- Port 1

OS:Sizing:Zone,
  {cc9ddd1f-1cd3-4c4e-9b39-84d365e345b3}, !- Handle
  {4f5830c3-36f4-4ea3-acc0-3d495215c572}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b4cac92-774f-4e11-81f0-6ffc71377f9e}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Zone HVAC Equipment List, !- Name
  {4f5830c3-36f4-4ea3-acc0-3d495215c572}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b80dc693-a782-4a91-b2d0-c5d703f58ffd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {30c5ecbe-f20e-4a10-bd94-dc54dfbd1fb9}, !- Handle
  LargeHotel Laundry  - Story Ground,     !- Name
  {9780f536-78c5-4797-b6ea-f023ca7342c1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.76262593425893,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19a00b9b-c8c5-49b3-9646-b45562e1c577}, !- Building Story Name
  {9e9c2f56-9e9c-452d-9781-313cffc11b1b}; !- Thermal Zone Name

OS:Surface,
  {f5ee7536-636a-4059-bce3-4fad0aec7294}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {1494214c-579d-4278-89fd-75c79dad50a6}, !- Construction Name
  {30c5ecbe-f20e-4a10-bd94-dc54dfbd1fb9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  1.61110692651485, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.61110692651485, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b421e6af-7c8f-48e5-b191-934e3a6eaedf}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c5ecbe-f20e-4a10-bd94-dc54dfbd1fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {245b7808-75cd-4048-8e84-9732201f0d5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab9e638-1c01-4368-b2a4-b8efbd8082c7}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c5ecbe-f20e-4a10-bd94-dc54dfbd1fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  1.61110692651485, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  1.61110692651485, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20dbe3c1-055b-4bd3-bc25-ac170f1b004b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c5ecbe-f20e-4a10-bd94-dc54dfbd1fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {350ac9e5-90db-44c1-bb1b-f71f6ec19351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61110692651485, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.61110692651485, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.61110692651485, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.61110692651485, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02741d66-d9d4-4d02-b738-728c557a6469}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c5ecbe-f20e-4a10-bd94-dc54dfbd1fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61110692651485, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.61110692651485, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484f71fc-8a75-4378-9c08-99cc5bbab7a9}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {30c5ecbe-f20e-4a10-bd94-dc54dfbd1fb9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61110692651485, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.61110692651485, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e9c2f56-9e9c-452d-9781-313cffc11b1b}, !- Handle
  Zone LargeHotel Laundry  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d3f1f92-918f-45ac-bb97-fec8a0995a0d}, !- Zone Air Inlet Port List
  {f335514e-a5f6-4ef7-953e-2b18747f8722}, !- Zone Air Exhaust Port List
  {ac0a9c58-0791-42ee-9219-0809d173b45a}, !- Zone Air Node Name
  {7415b6b7-3f2e-4b15-9a27-b970591eee74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5324fcf5-1a3a-4bc0-8153-e60da8f902d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b44be66c-bd8a-4c84-aa70-56f05cfa8859}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Zone Air Node, !- Name
  {ac0a9c58-0791-42ee-9219-0809d173b45a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac0a9c58-0791-42ee-9219-0809d173b45a}, !- Handle
  {9e9c2f56-9e9c-452d-9781-313cffc11b1b}, !- Source Object
  11,                                     !- Outlet Port
  {b44be66c-bd8a-4c84-aa70-56f05cfa8859}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d3f1f92-918f-45ac-bb97-fec8a0995a0d}, !- Handle
  {9e9c2f56-9e9c-452d-9781-313cffc11b1b}, !- HVAC Component
  {fcc2e8e6-7d54-4ccd-ab03-71fdd5e1813f}; !- Port 1

OS:PortList,
  {f335514e-a5f6-4ef7-953e-2b18747f8722}, !- Handle
  {9e9c2f56-9e9c-452d-9781-313cffc11b1b}; !- HVAC Component

OS:PortList,
  {7415b6b7-3f2e-4b15-9a27-b970591eee74}, !- Handle
  {9e9c2f56-9e9c-452d-9781-313cffc11b1b}, !- HVAC Component
  {a641f997-d8e7-47cc-aaea-3825bb492dba}; !- Port 1

OS:Sizing:Zone,
  {d10c9cee-aaa1-4c6f-8eed-276051cb9f7a}, !- Handle
  {9e9c2f56-9e9c-452d-9781-313cffc11b1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0d19029f-ab02-42ff-92e4-2b9b8b95e798}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Zone HVAC Equipment List, !- Name
  {9e9c2f56-9e9c-452d-9781-313cffc11b1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73e24fa7-564d-43e7-8c8b-3315e07f6572}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {64977385-02f6-42c2-af46-45ae8af52799}, !- Handle
  LargeHotel Storage  - Story Ground,     !- Name
  {d3e3b8c1-0277-434b-81c9-5217aa7043ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.15151900774408,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19a00b9b-c8c5-49b3-9646-b45562e1c577}, !- Building Story Name
  {35f8a68c-fd3a-40f4-a448-28fbb1396a47}; !- Thermal Zone Name

OS:Surface,
  {b440ac08-e22b-4191-9cf1-b4b39397ac43}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {006d57a5-d217-483a-bf98-f7810a1c382b}, !- Construction Name
  {64977385-02f6-42c2-af46-45ae8af52799}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  1.96134756271374, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.96134756271374, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {350ac9e5-90db-44c1-bb1b-f71f6ec19351}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64977385-02f6-42c2-af46-45ae8af52799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20dbe3c1-055b-4bd3-bc25-ac170f1b004b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f758abc-087e-403c-af1c-47f86ee46d8c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64977385-02f6-42c2-af46-45ae8af52799}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  1.96134756271374, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  1.96134756271374, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9bf1939-b93e-4f9f-a5e4-abae2d3d2a26}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64977385-02f6-42c2-af46-45ae8af52799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580f1e1d-2312-41ba-a0f2-94841b499b4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96134756271374, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.96134756271374, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.96134756271374, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.96134756271374, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34734527-26ab-4902-b161-3f945dcb57b2}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64977385-02f6-42c2-af46-45ae8af52799}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96134756271374, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.96134756271374, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937dea4e-9464-4208-8baf-1c3ec6b9f946}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {64977385-02f6-42c2-af46-45ae8af52799}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96134756271374, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.96134756271374, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35f8a68c-fd3a-40f4-a448-28fbb1396a47}, !- Handle
  Zone LargeHotel Storage  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a63c3f6-b7fb-4713-b915-f2088fac1f39}, !- Zone Air Inlet Port List
  {0007f45e-d2ca-464c-bcfd-b2c8de00fb00}, !- Zone Air Exhaust Port List
  {58352ad9-e7f1-4c79-bb62-558648b98abc}, !- Zone Air Node Name
  {8f51cd99-ff4d-40c0-957e-00ebf5c9a2fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0bd6210-13fe-4066-91c2-19a79d7c74f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d41148a3-a85e-41b6-a8fe-bcf67d505305}, !- Handle
  Zone LargeHotel Storage  - Story Ground Zone Air Node, !- Name
  {58352ad9-e7f1-4c79-bb62-558648b98abc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58352ad9-e7f1-4c79-bb62-558648b98abc}, !- Handle
  {35f8a68c-fd3a-40f4-a448-28fbb1396a47}, !- Source Object
  11,                                     !- Outlet Port
  {d41148a3-a85e-41b6-a8fe-bcf67d505305}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a63c3f6-b7fb-4713-b915-f2088fac1f39}, !- Handle
  {35f8a68c-fd3a-40f4-a448-28fbb1396a47}, !- HVAC Component
  {a26fd66d-6ee7-4f3b-9a93-70da80c44300}; !- Port 1

OS:PortList,
  {0007f45e-d2ca-464c-bcfd-b2c8de00fb00}, !- Handle
  {35f8a68c-fd3a-40f4-a448-28fbb1396a47}; !- HVAC Component

OS:PortList,
  {8f51cd99-ff4d-40c0-957e-00ebf5c9a2fa}, !- Handle
  {35f8a68c-fd3a-40f4-a448-28fbb1396a47}, !- HVAC Component
  {fce487ec-f21a-4425-807d-8869f9a42f15}; !- Port 1

OS:Sizing:Zone,
  {76f3cd6c-e842-4fea-a6bf-f6ec60523deb}, !- Handle
  {35f8a68c-fd3a-40f4-a448-28fbb1396a47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e1cd3671-253b-4b40-baa7-c56ca559031a}, !- Handle
  Zone LargeHotel Storage  - Story Ground Zone HVAC Equipment List, !- Name
  {35f8a68c-fd3a-40f4-a448-28fbb1396a47}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de7c338b-54a9-4545-8d0d-2f12501d7b82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {56a44f20-0232-4c71-8018-530e9488cca6}, !- Handle
  LargeHotel Kitchen  - Story Ground,     !- Name
  {17b4e30c-47e6-4eeb-af96-1ee72953c45e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.19017144503034,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19a00b9b-c8c5-49b3-9646-b45562e1c577}, !- Building Story Name
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}; !- Thermal Zone Name

OS:Surface,
  {56290433-513c-4f96-bfba-d43282e6ea54}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {98afbe20-983b-48a4-a8b9-828c0a516a2c}, !- Construction Name
  {56a44f20-0232-4c71-8018-530e9488cca6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  2.12479319293988, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  2.12479319293988, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580f1e1d-2312-41ba-a0f2-94841b499b4a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a44f20-0232-4c71-8018-530e9488cca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9bf1939-b93e-4f9f-a5e4-abae2d3d2a26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bbb6200-12fe-4cf4-9ac3-a0a605fb856f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a44f20-0232-4c71-8018-530e9488cca6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  2.12479319293988, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  2.12479319293988, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a8c2ae9-4f33-45f6-b872-0b0bdd62d3ef}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a44f20-0232-4c71-8018-530e9488cca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69fa544f-24c6-400d-9779-02d3cc92beed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12479319293988, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.12479319293988, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.12479319293988, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  2.12479319293988, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6bff882-b80f-4f45-87c2-b5f0f54a56f1}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a44f20-0232-4c71-8018-530e9488cca6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12479319293988, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  2.12479319293988, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cfbc0d1-9c62-4caa-a13e-3c610de48bbc}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {56a44f20-0232-4c71-8018-530e9488cca6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12479319293988, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.12479319293988, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a660101f-2f3d-499a-a7d9-b976a6f7e4f3}, !- Zone Air Inlet Port List
  {61ffd355-8e0a-427a-8f5b-4b23c5e2e066}, !- Zone Air Exhaust Port List
  {6132169b-edb3-4e68-8628-1237115a4aab}, !- Zone Air Node Name
  {0e02358e-b972-4c56-88ae-903ca396b07b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27bcfb90-a0c1-4b2b-98d5-6bf7dcf58b90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64967b80-024a-4d6f-b125-34ebe1d3935c}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Zone Air Node, !- Name
  {6132169b-edb3-4e68-8628-1237115a4aab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6132169b-edb3-4e68-8628-1237115a4aab}, !- Handle
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- Source Object
  11,                                     !- Outlet Port
  {64967b80-024a-4d6f-b125-34ebe1d3935c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a660101f-2f3d-499a-a7d9-b976a6f7e4f3}, !- Handle
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- HVAC Component
  {ed7223e6-fbf8-45c0-a0f6-784b89d6f5a7}; !- Port 1

OS:PortList,
  {61ffd355-8e0a-427a-8f5b-4b23c5e2e066}, !- Handle
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- HVAC Component
  {96828c65-afcd-4bc6-be09-8430294b2116}; !- Port 1

OS:PortList,
  {0e02358e-b972-4c56-88ae-903ca396b07b}, !- Handle
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- HVAC Component
  {05366f85-5ec1-4fc5-b6a4-cdf9185d4f98}; !- Port 1

OS:Sizing:Zone,
  {45b37a74-2187-4009-ab88-2dd5f3fc930b}, !- Handle
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {def68392-0049-41af-8fbe-23d0a70da7e3}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Zone HVAC Equipment List, !- Name
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1fa70d9f-c1f8-4040-9c2d-363e17b840c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0e24da2a-bd52-4d7a-874b-e539747bca9e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f0385795-0114-4c77-909e-241218fcd44f}, !- Handle
  LargeHotel Retail  - Story Ground,      !- Name
  {1c6b5971-668a-45fb-ac63-f061fb922945}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.065378252090456,                     !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19a00b9b-c8c5-49b3-9646-b45562e1c577}, !- Building Story Name
  {63e954d1-9380-4f4b-b196-860e1310f5f1}; !- Thermal Zone Name

OS:Surface,
  {edc88be4-5165-4158-aeb9-e87b3629cee3}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {ec3473d0-0985-4a51-8aab-366dcf86e22b}, !- Construction Name
  {f0385795-0114-4c77-909e-241218fcd44f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  2.98872009556379, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  2.98872009556379, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69fa544f-24c6-400d-9779-02d3cc92beed}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0385795-0114-4c77-909e-241218fcd44f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a8c2ae9-4f33-45f6-b872-0b0bdd62d3ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd681b6f-b26c-4df1-ac3e-f26813b41f52}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0385795-0114-4c77-909e-241218fcd44f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.98872009556379, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  2.98872009556379, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ef9ee4-354b-4e22-9a67-6f45b124c900}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0385795-0114-4c77-909e-241218fcd44f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {206a810f-e75c-4a58-889d-419de41ab7be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98872009556379, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.98872009556379, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.98872009556379, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  2.98872009556379, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {885ad51c-3831-481c-b338-248ebd7d77de}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0385795-0114-4c77-909e-241218fcd44f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98872009556379, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.98872009556379, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82943b93-1517-4019-b4ae-e4996cbe2ec5}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {f0385795-0114-4c77-909e-241218fcd44f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98872009556379, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.98872009556379, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {63e954d1-9380-4f4b-b196-860e1310f5f1}, !- Handle
  Zone LargeHotel Retail  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed6d677d-1c7f-4f45-82ff-ac2b108266ff}, !- Zone Air Inlet Port List
  {efb2bd68-dc70-481c-a128-839b5b2ae405}, !- Zone Air Exhaust Port List
  {edc41e21-ea3a-48da-9d89-77177d390ec0}, !- Zone Air Node Name
  {110a8913-9f40-4ee8-9aed-c65e09fef57b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fac6077-06a9-4b84-a602-98bef540d175}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a940db74-6237-483b-9e70-879c39e74a7a}, !- Handle
  Zone LargeHotel Retail  - Story Ground Zone Air Node, !- Name
  {edc41e21-ea3a-48da-9d89-77177d390ec0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edc41e21-ea3a-48da-9d89-77177d390ec0}, !- Handle
  {63e954d1-9380-4f4b-b196-860e1310f5f1}, !- Source Object
  11,                                     !- Outlet Port
  {a940db74-6237-483b-9e70-879c39e74a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed6d677d-1c7f-4f45-82ff-ac2b108266ff}, !- Handle
  {63e954d1-9380-4f4b-b196-860e1310f5f1}, !- HVAC Component
  {e6f5def5-f60e-49da-bd63-cc3b3c013215}; !- Port 1

OS:PortList,
  {efb2bd68-dc70-481c-a128-839b5b2ae405}, !- Handle
  {63e954d1-9380-4f4b-b196-860e1310f5f1}; !- HVAC Component

OS:PortList,
  {110a8913-9f40-4ee8-9aed-c65e09fef57b}, !- Handle
  {63e954d1-9380-4f4b-b196-860e1310f5f1}, !- HVAC Component
  {2ead42bf-c4d8-462c-8b16-557c41f1ba6d}; !- Port 1

OS:Sizing:Zone,
  {f6d103f9-08fd-45ff-8fe8-37f999591ca5}, !- Handle
  {63e954d1-9380-4f4b-b196-860e1310f5f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {47ab474f-f62d-4fe8-ae1d-d8da906d947f}, !- Handle
  Zone LargeHotel Retail  - Story Ground Zone HVAC Equipment List, !- Name
  {63e954d1-9380-4f4b-b196-860e1310f5f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c76158eb-50b8-455c-a2eb-e7d6baa18447}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a3d9f815-9e22-499d-bf47-de1e17a37f9f}, !- Handle
  LargeHotel Banquet  - Story Ground,     !- Name
  {dc919d27-4229-4bd3-91fa-d3e08037ce50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.92334184347333,                       !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19a00b9b-c8c5-49b3-9646-b45562e1c577}, !- Building Story Name
  {163a468e-62a6-4b76-88f5-dc7e5958546c}; !- Thermal Zone Name

OS:Surface,
  {9c16e8ad-5359-4bd5-ac43-f6c2efab3637}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {9854b343-463e-44af-bcce-13b6a2c21cd9}, !- Construction Name
  {a3d9f815-9e22-499d-bf47-de1e17a37f9f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  3.32962098146403, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  3.32962098146403, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {206a810f-e75c-4a58-889d-419de41ab7be}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d9f815-9e22-499d-bf47-de1e17a37f9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9ef9ee4-354b-4e22-9a67-6f45b124c900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {863d825a-1b42-449c-8e4a-d1c82e8d41da}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d9f815-9e22-499d-bf47-de1e17a37f9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  3.32962098146403, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  3.32962098146403, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43134896-9962-444a-9c78-c97039f244d7}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d9f815-9e22-499d-bf47-de1e17a37f9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89231aa7-cf70-4a2f-ba63-009a9a40784d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.32962098146403, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.32962098146403, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.32962098146403, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  3.32962098146403, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b78547-9451-46da-b35f-d9d2c2f1ff04}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d9f815-9e22-499d-bf47-de1e17a37f9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.32962098146403, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.32962098146403, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ac45da-eb24-4e1d-964d-7818755b7ae3}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {a3d9f815-9e22-499d-bf47-de1e17a37f9f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.32962098146403, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.32962098146403, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {163a468e-62a6-4b76-88f5-dc7e5958546c}, !- Handle
  Zone LargeHotel Banquet  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b84a9ddb-4277-4d14-b32e-a111e22bd1ae}, !- Zone Air Inlet Port List
  {d4dc5949-4eec-4862-910b-ce10ae8a0926}, !- Zone Air Exhaust Port List
  {2585aa7c-b42b-45be-aced-3197c3bd23f8}, !- Zone Air Node Name
  {c4f5d98a-1bd5-4939-b74c-910629f26c50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a5a48c6-0695-462d-b696-dd78dd382a1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e78b878-5815-4142-9d7f-4924edcd5a2c}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Zone Air Node, !- Name
  {2585aa7c-b42b-45be-aced-3197c3bd23f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2585aa7c-b42b-45be-aced-3197c3bd23f8}, !- Handle
  {163a468e-62a6-4b76-88f5-dc7e5958546c}, !- Source Object
  11,                                     !- Outlet Port
  {9e78b878-5815-4142-9d7f-4924edcd5a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b84a9ddb-4277-4d14-b32e-a111e22bd1ae}, !- Handle
  {163a468e-62a6-4b76-88f5-dc7e5958546c}, !- HVAC Component
  {f8f20fd7-812f-4a3f-8b09-e288b8060908}; !- Port 1

OS:PortList,
  {d4dc5949-4eec-4862-910b-ce10ae8a0926}, !- Handle
  {163a468e-62a6-4b76-88f5-dc7e5958546c}; !- HVAC Component

OS:PortList,
  {c4f5d98a-1bd5-4939-b74c-910629f26c50}, !- Handle
  {163a468e-62a6-4b76-88f5-dc7e5958546c}, !- HVAC Component
  {21a40856-c3fe-427e-ae8c-61c41ea38c9b}; !- Port 1

OS:Sizing:Zone,
  {f5bc3afa-5816-47be-81ab-a625bd2aba5e}, !- Handle
  {163a468e-62a6-4b76-88f5-dc7e5958546c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c661db4-9b49-45d8-8cd2-90113d4fe1b7}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Zone HVAC Equipment List, !- Name
  {163a468e-62a6-4b76-88f5-dc7e5958546c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f303bdeb-1061-4cec-a7ca-aa50d14a70b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {655ce524-80db-4d80-8373-11492608aa4c}, !- Handle
  LargeHotel Mechanical  - Story Ground,  !- Name
  {c4b079f6-567c-43ac-87d4-629df8ed2504}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.25296282493736,                       !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {19a00b9b-c8c5-49b3-9646-b45562e1c577}, !- Building Story Name
  {caed54d7-7a9b-4d67-bc53-0a33bf5555f9}; !- Thermal Zone Name

OS:Surface,
  {05459cd6-7251-4df1-af10-d14e1da6a207}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {f7b0d38d-d778-4b87-906a-44f046b15a02}, !- Construction Name
  {655ce524-80db-4d80-8373-11492608aa4c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  3.38565948325586, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  3.38565948325586, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89231aa7-cf70-4a2f-ba63-009a9a40784d}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {655ce524-80db-4d80-8373-11492608aa4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43134896-9962-444a-9c78-c97039f244d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d053d4-dcd5-469f-98a4-1e8a18327bf4}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {655ce524-80db-4d80-8373-11492608aa4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  3.38565948325586, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  3.38565948325586, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88af5ac7-e4c7-41f8-b104-c9f8792f9ec4}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {655ce524-80db-4d80-8373-11492608aa4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.38565948325586, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  3.38565948325586, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  3.38565948325586, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.38565948325586, 9.63862230819322, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6889e049-7b55-488a-93b7-46b13f5c08a9}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {655ce524-80db-4d80-8373-11492608aa4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.38565948325586, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.38565948325586, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c3f1bc7-f551-4e62-b122-5eb416fe8d11}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {655ce524-80db-4d80-8373-11492608aa4c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.38565948325586, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.38565948325586, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {caed54d7-7a9b-4d67-bc53-0a33bf5555f9}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce375f2a-4c02-4a47-b751-7b167ce020c7}, !- Zone Air Inlet Port List
  {14b6e235-bfab-4ea4-9caa-5f5180bdd9c8}, !- Zone Air Exhaust Port List
  {65b09da3-8331-412d-b8c6-e109d305f45d}, !- Zone Air Node Name
  {78fe6c2d-4706-4d70-860b-fd3762269fb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e90ad7bf-5db1-423f-9757-13fa3e377320}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dff01ebd-835d-42a2-bdae-9ea76e937613}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Zone Air Node, !- Name
  {65b09da3-8331-412d-b8c6-e109d305f45d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65b09da3-8331-412d-b8c6-e109d305f45d}, !- Handle
  {caed54d7-7a9b-4d67-bc53-0a33bf5555f9}, !- Source Object
  11,                                     !- Outlet Port
  {dff01ebd-835d-42a2-bdae-9ea76e937613}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce375f2a-4c02-4a47-b751-7b167ce020c7}, !- Handle
  {caed54d7-7a9b-4d67-bc53-0a33bf5555f9}, !- HVAC Component
  {1f32fe5a-fc14-4072-ac6c-0274da722748}; !- Port 1

OS:PortList,
  {14b6e235-bfab-4ea4-9caa-5f5180bdd9c8}, !- Handle
  {caed54d7-7a9b-4d67-bc53-0a33bf5555f9}; !- HVAC Component

OS:PortList,
  {78fe6c2d-4706-4d70-860b-fd3762269fb9}, !- Handle
  {caed54d7-7a9b-4d67-bc53-0a33bf5555f9}, !- HVAC Component
  {1e1795c1-176b-4fe3-b078-859880894bda}; !- Port 1

OS:Sizing:Zone,
  {babd2a3d-5bee-4cc4-a8f1-c1f06e45f2d2}, !- Handle
  {caed54d7-7a9b-4d67-bc53-0a33bf5555f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {92ad5d8c-38d9-46d6-b138-2dfec5a1f559}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Zone HVAC Equipment List, !- Name
  {caed54d7-7a9b-4d67-bc53-0a33bf5555f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03285046-4e10-49eb-b572-2688bdae7bec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {1e733d1f-87d2-4a67-ae62-f581da32f123}, !- Handle
  Story Mid,                              !- Name
  13.716,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Handle
  LargeHotel GuestRoom A  - Story Mid,    !- Name
  {9a8e27ef-3c0d-4a9a-9f47-e73f559a0720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.63862230819322,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  13.716,                                 !- Z Origin {m}
  {1e733d1f-87d2-4a67-ae62-f581da32f123}, !- Building Story Name
  {c92fad87-87e1-4f51-9dc4-4b893d03a411}; !- Thermal Zone Name

OS:Surface,
  {4ed64e6a-be87-4578-8635-1510c12889f8}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Construction Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.38549381673385, 0,                 !- X,Y,Z Vertex 2 {m}
  14.6207953581223, 3.38549381673385, 0,  !- X,Y,Z Vertex 3 {m}
  14.6207953581223, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f2f1fc-1593-48fd-9dda-5e05c9edd0d5}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.38549381673385, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 3.38549381673385, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7886d5c-4ae5-4771-903c-4b30c2946229}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c59af6-c987-4db3-bd8c-e43c844f7b1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6207953581223, 3.38549381673385, 3.048, !- X,Y,Z Vertex 1 {m}
  14.6207953581223, 3.38549381673385, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.38549381673385, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.38549381673385, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5ef9f8-bc45-4b4c-a4d1-e82c0c3bf6ba}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3909d674-370e-42ad-bbb8-8442fb884265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6207953581223, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  14.6207953581223, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.6207953581223, 3.38549381673385, 0,  !- X,Y,Z Vertex 3 {m}
  14.6207953581223, 3.38549381673385, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd3ec3f7-9dc0-44ff-99b9-fa7e010ccad4}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6207953581223, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  14.6207953581223, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456092b4-1250-436f-abea-630af913ac92}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6207953581223, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  14.6207953581223, 3.38549381673385, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 3.38549381673385, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c92fad87-87e1-4f51-9dc4-4b893d03a411}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid, !- Name
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce99de53-88df-46b4-9e83-4de61b9e4eab}, !- Zone Air Inlet Port List
  {8581c8c1-1dca-41d5-91bb-e228636678d9}, !- Zone Air Exhaust Port List
  {54a41f0c-5a45-4944-924d-d3bdafd7cc54}, !- Zone Air Node Name
  {4926e271-60da-4055-bfc9-1b94d2e241b4}, !- Zone Return Air Port List
  {8480fb2d-7061-4ef9-834a-8f7b0b08449d}, !- Primary Daylighting Control Name
  0.264,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {faa265a7-b3ee-4e25-913a-898f968c0744}, !- Secondary Daylighting Control Name
  0.264,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67082a05-922e-4563-8d5a-32039bab58c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4f3cf60-0b51-46c1-ac2f-98d05ef1abed}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Zone Air Node, !- Name
  {54a41f0c-5a45-4944-924d-d3bdafd7cc54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54a41f0c-5a45-4944-924d-d3bdafd7cc54}, !- Handle
  {c92fad87-87e1-4f51-9dc4-4b893d03a411}, !- Source Object
  11,                                     !- Outlet Port
  {e4f3cf60-0b51-46c1-ac2f-98d05ef1abed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce99de53-88df-46b4-9e83-4de61b9e4eab}, !- Handle
  {c92fad87-87e1-4f51-9dc4-4b893d03a411}, !- HVAC Component
  {a08a1b65-ac52-4e02-84ff-fd909f5fb821}; !- Port 1

OS:PortList,
  {8581c8c1-1dca-41d5-91bb-e228636678d9}, !- Handle
  {c92fad87-87e1-4f51-9dc4-4b893d03a411}; !- HVAC Component

OS:PortList,
  {4926e271-60da-4055-bfc9-1b94d2e241b4}, !- Handle
  {c92fad87-87e1-4f51-9dc4-4b893d03a411}, !- HVAC Component
  {0ef0ace4-5473-441d-aed4-0d3b70a3da58}; !- Port 1

OS:Sizing:Zone,
  {5e5927a8-9b40-4663-8dc4-3016e8af3dd2}, !- Handle
  {c92fad87-87e1-4f51-9dc4-4b893d03a411}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1bae5be3-799d-40b2-82ee-6c650e6ccb9a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Zone HVAC Equipment List, !- Name
  {c92fad87-87e1-4f51-9dc4-4b893d03a411}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f05a0f1b-49c2-4f96-8575-cd1d52eeb817}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {44dfbf1f-e409-455a-b739-86d426f33a3e}, !- Handle
  LargeHotel Corridor B  - Story Mid,     !- Name
  {ff91400f-e08d-4b9a-910e-e437933915e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.63862230819322,                      !- X Origin {m}
  -1.43381733736276,                      !- Y Origin {m}
  13.716,                                 !- Z Origin {m}
  {1e733d1f-87d2-4a67-ae62-f581da32f123}, !- Building Story Name
  {ef49f6cb-e1d2-4d64-bdec-f16b714dce94}; !- Thermal Zone Name

OS:Surface,
  {00aaaa37-e52c-4d8b-b7d7-1888ab360434}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Construction Name
  {44dfbf1f-e409-455a-b739-86d426f33a3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99840144432528e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 2.86763467472552, 0,                 !- X,Y,Z Vertex 2 {m}
  14.6207953581223, 2.86763467472552, 0,  !- X,Y,Z Vertex 3 {m}
  14.6207953581223, 1.99840144432528e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9aecdf9-94b5-444a-bbbf-25cf3091f83e}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44dfbf1f-e409-455a-b739-86d426f33a3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99840144432528e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 2.86763467472552, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 2.86763467472552, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99840144432528e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {def7e5c1-03d9-4b89-916a-9f05df2f2750}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44dfbf1f-e409-455a-b739-86d426f33a3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ea92390-dd59-4aed-b152-9651dc98234d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6207953581223, 2.86763467472552, 3.048, !- X,Y,Z Vertex 1 {m}
  14.6207953581223, 2.86763467472552, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.86763467472552, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.86763467472552, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d6776e-54f7-41d2-861b-8e5e1000fbed}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44dfbf1f-e409-455a-b739-86d426f33a3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c15c5ec-62b9-4390-b6a2-b7f7ccee1b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6207953581223, 2.44249065417534e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.6207953581223, 2.44249065417534e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.6207953581223, 2.86763467472552, 0,  !- X,Y,Z Vertex 3 {m}
  14.6207953581223, 2.86763467472552, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c59af6-c987-4db3-bd8c-e43c844f7b1f}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44dfbf1f-e409-455a-b739-86d426f33a3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7886d5c-4ae5-4771-903c-4b30c2946229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99840144432528e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.99840144432528e-15, 0,             !- X,Y,Z Vertex 2 {m}
  14.6207953581223, 1.99840144432528e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.6207953581223, 1.99840144432528e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afb4519-5b28-4118-893c-a22fd0aa0351}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {44dfbf1f-e409-455a-b739-86d426f33a3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6207953581223, 1.99840144432528e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.6207953581223, 2.86763467472552, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 2.86763467472552, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 1.99840144432528e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef49f6cb-e1d2-4d64-bdec-f16b714dce94}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid, !- Name
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ee29886-6636-4862-a0e5-00e9fa0cc81b}, !- Zone Air Inlet Port List
  {bd175185-61f1-4da9-85e9-4d5c4194819e}, !- Zone Air Exhaust Port List
  {5761111b-1e56-4424-a2f7-61b74237b79a}, !- Zone Air Node Name
  {230d1735-2b5b-4a66-8a96-1d0a849305fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01cda3ed-57f0-4bb1-b74f-88d4ac37736a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26574cef-ba05-4e6c-a842-346e55d9893f}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Zone Air Node, !- Name
  {5761111b-1e56-4424-a2f7-61b74237b79a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5761111b-1e56-4424-a2f7-61b74237b79a}, !- Handle
  {ef49f6cb-e1d2-4d64-bdec-f16b714dce94}, !- Source Object
  11,                                     !- Outlet Port
  {26574cef-ba05-4e6c-a842-346e55d9893f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ee29886-6636-4862-a0e5-00e9fa0cc81b}, !- Handle
  {ef49f6cb-e1d2-4d64-bdec-f16b714dce94}, !- HVAC Component
  {f9c9d27b-ab4e-4fc8-8f8b-12e6eb197c2e}; !- Port 1

OS:PortList,
  {bd175185-61f1-4da9-85e9-4d5c4194819e}, !- Handle
  {ef49f6cb-e1d2-4d64-bdec-f16b714dce94}; !- HVAC Component

OS:PortList,
  {230d1735-2b5b-4a66-8a96-1d0a849305fb}, !- Handle
  {ef49f6cb-e1d2-4d64-bdec-f16b714dce94}, !- HVAC Component
  {701ee642-09d4-402b-9d7c-51262694a035}; !- Port 1

OS:Sizing:Zone,
  {60d7d2d5-6be5-4ab3-af1c-6251960c23e4}, !- Handle
  {ef49f6cb-e1d2-4d64-bdec-f16b714dce94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {47767432-1dd8-4133-b4c6-b8061bfd7b85}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Zone HVAC Equipment List, !- Name
  {ef49f6cb-e1d2-4d64-bdec-f16b714dce94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {051ac302-ae9e-45cf-a6ea-47ea8936dbd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Handle
  LargeHotel GuestRoom C  - Story Mid,    !- Name
  {9a8e27ef-3c0d-4a9a-9f47-e73f559a0720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.63862230819322,                      !- X Origin {m}
  1.43381733736276,                       !- Y Origin {m}
  13.716,                                 !- Z Origin {m}
  {1e733d1f-87d2-4a67-ae62-f581da32f123}, !- Building Story Name
  {92805245-c8c5-4f49-9858-55c8dfd166a0}; !- Thermal Zone Name

OS:Surface,
  {ddf39972-743f-4e5a-bfd7-1d8d86bba528}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Construction Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.99840144432528e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 3.38549381673385, 0,                 !- X,Y,Z Vertex 2 {m}
  14.6207953581223, 3.38549381673385, 0,  !- X,Y,Z Vertex 3 {m}
  14.6207953581223, -1.99840144432528e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd9d58f6-47a4-453f-8d50-4413da593953}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.99840144432528e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 3.38549381673385, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 3.38549381673385, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.99840144432528e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080444ef-9df8-4e12-b4fa-a2cda14e2a77}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.38549381673385, 3.048,             !- X,Y,Z Vertex 1 {m}
  14.6207953581223, 3.38549381673385, 3.048, !- X,Y,Z Vertex 2 {m}
  14.6207953581223, 3.38549381673385, 0,  !- X,Y,Z Vertex 3 {m}
  0, 3.38549381673385, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d009e8e3-18b6-4f72-b1ac-27f78d4ffacc}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cff2f05-a1ff-4ce4-8d02-bb7b95ac7e45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6207953581223, -2.22044604925031e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  14.6207953581223, -2.22044604925031e-16, 0, !- X,Y,Z Vertex 2 {m}
  14.6207953581223, 3.38549381673385, 0,  !- X,Y,Z Vertex 3 {m}
  14.6207953581223, 3.38549381673385, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea92390-dd59-4aed-b152-9651dc98234d}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {def7e5c1-03d9-4b89-916a-9f05df2f2750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  14.6207953581223, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.6207953581223, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98fe4bb2-b364-4f22-8583-5e3a607ea62c}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6207953581223, -1.99840144432528e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.6207953581223, 3.38549381673385, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 3.38549381673385, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -1.99840144432528e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92805245-c8c5-4f49-9858-55c8dfd166a0}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid, !- Name
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b164ad00-ae56-4d0f-9702-fa77afd9e333}, !- Zone Air Inlet Port List
  {47e0dae4-f986-4d20-87ed-23bfefcf6aef}, !- Zone Air Exhaust Port List
  {366e7a15-f443-4191-845f-c08b75333cc2}, !- Zone Air Node Name
  {62968b74-30eb-4dd0-b972-77839bc6a137}, !- Zone Return Air Port List
  {1b7214fc-e2b1-4ac1-8484-8a68154f714b}, !- Primary Daylighting Control Name
  0.264,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b62603f5-214e-4f3c-b172-59794571c550}, !- Secondary Daylighting Control Name
  0.264,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {883a31aa-e6e2-45bd-9b27-6e2c74ccda8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c46f7b2d-bc4c-4b5d-bd5f-ab454af5ac87}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Zone Air Node, !- Name
  {366e7a15-f443-4191-845f-c08b75333cc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {366e7a15-f443-4191-845f-c08b75333cc2}, !- Handle
  {92805245-c8c5-4f49-9858-55c8dfd166a0}, !- Source Object
  11,                                     !- Outlet Port
  {c46f7b2d-bc4c-4b5d-bd5f-ab454af5ac87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b164ad00-ae56-4d0f-9702-fa77afd9e333}, !- Handle
  {92805245-c8c5-4f49-9858-55c8dfd166a0}, !- HVAC Component
  {0c92d0f8-7b0b-4c8b-b017-ec7cb02b92e1}; !- Port 1

OS:PortList,
  {47e0dae4-f986-4d20-87ed-23bfefcf6aef}, !- Handle
  {92805245-c8c5-4f49-9858-55c8dfd166a0}; !- HVAC Component

OS:PortList,
  {62968b74-30eb-4dd0-b972-77839bc6a137}, !- Handle
  {92805245-c8c5-4f49-9858-55c8dfd166a0}, !- HVAC Component
  {8038f236-0a0d-4c0f-8da7-7484cf7eabaf}; !- Port 1

OS:Sizing:Zone,
  {926e2efa-f52d-40c5-9f00-a822fef07da1}, !- Handle
  {92805245-c8c5-4f49-9858-55c8dfd166a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4f2b29b7-af90-4f5d-ab75-e09225466873}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Zone HVAC Equipment List, !- Name
  {92805245-c8c5-4f49-9858-55c8dfd166a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38042a25-9847-4cf6-9885-84b0b67eca97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Handle
  LargeHotel Banquet  - Story Mid,        !- Name
  {dc919d27-4229-4bd3-91fa-d3e08037ce50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.98217304992909,                       !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  13.716,                                 !- Z Origin {m}
  {1e733d1f-87d2-4a67-ae62-f581da32f123}, !- Building Story Name
  {61efec44-843a-4cf7-89e0-70fe2934edcd}; !- Thermal Zone Name

OS:Surface,
  {0d770ae1-defb-419a-afff-62bf0812669b}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Construction Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  1.29122047878654, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.29122047878654, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c15c5ec-62b9-4390-b6a2-b7f7ccee1b28}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8d6776e-54f7-41d2-861b-8e5e1000fbed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 6.25312849145937, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 6.25312849145937, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 3.38549381673385, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 3.38549381673385, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f83c9a-74e5-4de8-8af5-e9c4bded889d}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  1.29122047878654, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  1.29122047878654, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d8cd5dd-a496-48f2-9130-15c3d21a042c}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab2676e-8a9f-4397-a3c6-e5f363e0b289}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.29122047878654, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.29122047878654, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.29122047878654, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.29122047878654, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {791086f8-a339-41a5-ae1c-97c3b39d865e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.29122047878654, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.29122047878654, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9652d22d-d66e-419d-8eae-86af66ec84e2}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.29122047878654, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.29122047878654, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61efec44-843a-4cf7-89e0-70fe2934edcd}, !- Handle
  Zone LargeHotel Banquet  - Story Mid,   !- Name
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3619702-97a6-42a4-bacc-8777f4f5e9ec}, !- Zone Air Inlet Port List
  {6e94772c-66a2-4b62-a4eb-08de9a0191ab}, !- Zone Air Exhaust Port List
  {92145e3d-e957-49bc-ac9a-e6e560b5a4e5}, !- Zone Air Node Name
  {78a0f3ce-ad7e-4dca-a8a8-e0204fdb465e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a35e9bfa-1af4-4032-9ff9-26379d150e0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b22d029-c85d-42bc-8366-510043ac556d}, !- Handle
  Zone LargeHotel Banquet  - Story Mid Zone Air Node, !- Name
  {92145e3d-e957-49bc-ac9a-e6e560b5a4e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92145e3d-e957-49bc-ac9a-e6e560b5a4e5}, !- Handle
  {61efec44-843a-4cf7-89e0-70fe2934edcd}, !- Source Object
  11,                                     !- Outlet Port
  {4b22d029-c85d-42bc-8366-510043ac556d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3619702-97a6-42a4-bacc-8777f4f5e9ec}, !- Handle
  {61efec44-843a-4cf7-89e0-70fe2934edcd}, !- HVAC Component
  {d031200a-0465-44bf-b6a9-5d0e67fb5c15}; !- Port 1

OS:PortList,
  {6e94772c-66a2-4b62-a4eb-08de9a0191ab}, !- Handle
  {61efec44-843a-4cf7-89e0-70fe2934edcd}; !- HVAC Component

OS:PortList,
  {78a0f3ce-ad7e-4dca-a8a8-e0204fdb465e}, !- Handle
  {61efec44-843a-4cf7-89e0-70fe2934edcd}, !- HVAC Component
  {96aa8904-8781-49c2-bf83-0993617e5218}; !- Port 1

OS:Sizing:Zone,
  {431a4de0-3737-4360-a04c-13b445bc25d1}, !- Handle
  {61efec44-843a-4cf7-89e0-70fe2934edcd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7007aa00-58d0-4ff5-8ee7-1748e74f7230}, !- Handle
  Zone LargeHotel Banquet  - Story Mid Zone HVAC Equipment List, !- Name
  {61efec44-843a-4cf7-89e0-70fe2934edcd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e7b31d8-b586-406d-b882-332074b9f4df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {003fd12d-2042-4824-a036-9001113b022f}, !- Handle
  LargeHotel Lobby  - Story Mid,          !- Name
  {dfb52189-5172-400f-8107-3befa6c106c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.27339352871563,                       !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  13.716,                                 !- Z Origin {m}
  {1e733d1f-87d2-4a67-ae62-f581da32f123}, !- Building Story Name
  {0aa86e07-d305-46f8-bc1f-35eba4eee8e1}; !- Thermal Zone Name

OS:Surface,
  {a8223cf5-2d05-4fb1-a5ff-9e5908899c7d}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Construction Name
  {003fd12d-2042-4824-a036-9001113b022f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  3.36522877947759, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  3.36522877947759, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab2676e-8a9f-4397-a3c6-e5f363e0b289}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {003fd12d-2042-4824-a036-9001113b022f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d8cd5dd-a496-48f2-9130-15c3d21a042c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c537738-02cd-4820-a387-ce241664ef87}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {003fd12d-2042-4824-a036-9001113b022f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  3.36522877947759, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  3.36522877947759, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20765e3-3557-4842-aa49-1e096cda6e8b}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {003fd12d-2042-4824-a036-9001113b022f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.36522877947759, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  3.36522877947759, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  3.36522877947759, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.36522877947759, 9.63862230819322, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a486853-d4cb-457b-b8bc-d68b0c053c45}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {003fd12d-2042-4824-a036-9001113b022f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.36522877947759, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.36522877947759, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b1ba01-b5bd-4657-94d1-1b50c1df783d}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  {003fd12d-2042-4824-a036-9001113b022f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.36522877947759, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.36522877947759, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0aa86e07-d305-46f8-bc1f-35eba4eee8e1}, !- Handle
  Zone LargeHotel Lobby  - Story Mid,     !- Name
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b147b9b-0692-449b-88d1-2bf99f248cd9}, !- Zone Air Inlet Port List
  {01605548-e629-4dc2-8094-a4b723e3d851}, !- Zone Air Exhaust Port List
  {393d02c1-9c84-4128-a8bc-d23ead592809}, !- Zone Air Node Name
  {16f491a5-9006-4957-8992-fe3e90d5556f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3cced2d9-2e0f-4fc3-97d6-3542d0bc3aa0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbb31bc8-f485-4e2b-add2-d9188160e7ea}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Zone Air Node, !- Name
  {393d02c1-9c84-4128-a8bc-d23ead592809}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {393d02c1-9c84-4128-a8bc-d23ead592809}, !- Handle
  {0aa86e07-d305-46f8-bc1f-35eba4eee8e1}, !- Source Object
  11,                                     !- Outlet Port
  {bbb31bc8-f485-4e2b-add2-d9188160e7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b147b9b-0692-449b-88d1-2bf99f248cd9}, !- Handle
  {0aa86e07-d305-46f8-bc1f-35eba4eee8e1}, !- HVAC Component
  {fec837fb-748e-40f2-9430-74b9a2286a00}; !- Port 1

OS:PortList,
  {01605548-e629-4dc2-8094-a4b723e3d851}, !- Handle
  {0aa86e07-d305-46f8-bc1f-35eba4eee8e1}; !- HVAC Component

OS:PortList,
  {16f491a5-9006-4957-8992-fe3e90d5556f}, !- Handle
  {0aa86e07-d305-46f8-bc1f-35eba4eee8e1}, !- HVAC Component
  {d630c6b5-d037-44c5-a128-373f19bfe3cc}; !- Port 1

OS:Sizing:Zone,
  {4f963022-e7b2-4c0b-b1d4-04692c5455c6}, !- Handle
  {0aa86e07-d305-46f8-bc1f-35eba4eee8e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20f862b5-29a6-4b0f-b689-b87127ac773f}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Zone HVAC Equipment List, !- Name
  {0aa86e07-d305-46f8-bc1f-35eba4eee8e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {488b7d41-935e-4e5b-afca-2f48adfcc7e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {ed57808d-466f-49c9-93dc-a87b9233aff9}, !- Handle
  Story Top,                              !- Name
  27.432,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Handle
  LargeHotel GuestRoom A  - Story Top,    !- Name
  {9a8e27ef-3c0d-4a9a-9f47-e73f559a0720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.63862230819322,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {ed57808d-466f-49c9-93dc-a87b9233aff9}, !- Building Story Name
  {934caf21-d016-490e-9d8b-6f2782070932}; !- Thermal Zone Name

OS:Surface,
  {9883a852-a89e-49a7-b5aa-549fcf1f7cd8}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Construction Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.38549381673385, 0,                 !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 3.38549381673385, 0,  !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b89068-ad7d-4105-9504-a3c7a049bba4}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.38549381673385, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 3.38549381673385, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a14e71-f2de-4232-a90d-a97c85335d2c}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa25a84-794b-4362-9985-2f1386e78589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 3.38549381673385, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 3.38549381673385, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.38549381673385, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.38549381673385, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f292434-d6f5-491e-8760-126f03a1e8e0}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 3.38549381673385, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 3.38549381673385, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa129812-0d3e-4699-bc4f-4f6209c43e89}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f30a9741-c97f-498e-8c32-a3e4fa6c629a}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 3.38549381673385, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 3.38549381673385, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {934caf21-d016-490e-9d8b-6f2782070932}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57439f16-b107-46fc-9d4d-4a4df1d9bca8}, !- Zone Air Inlet Port List
  {d43ef42f-d099-4f5a-8721-69ca350b4ce6}, !- Zone Air Exhaust Port List
  {b4ce2b0e-c9d1-4688-837f-e6859a34d749}, !- Zone Air Node Name
  {b1681a37-0c92-4729-86b1-3c1777be6776}, !- Zone Return Air Port List
  {9c5e988e-5b68-4123-a7e7-5cd268364f7f}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {09cc7677-7eef-4736-9075-633c4313636c}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {06abd8af-55e2-499a-aef3-818ad6006422}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77855dea-8b8f-4e33-b103-6bdb90365d2a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Zone Air Node, !- Name
  {b4ce2b0e-c9d1-4688-837f-e6859a34d749}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4ce2b0e-c9d1-4688-837f-e6859a34d749}, !- Handle
  {934caf21-d016-490e-9d8b-6f2782070932}, !- Source Object
  11,                                     !- Outlet Port
  {77855dea-8b8f-4e33-b103-6bdb90365d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57439f16-b107-46fc-9d4d-4a4df1d9bca8}, !- Handle
  {934caf21-d016-490e-9d8b-6f2782070932}, !- HVAC Component
  {8458e2b2-bfa2-405f-9ca6-f9aa7dc46f6c}; !- Port 1

OS:PortList,
  {d43ef42f-d099-4f5a-8721-69ca350b4ce6}, !- Handle
  {934caf21-d016-490e-9d8b-6f2782070932}; !- HVAC Component

OS:PortList,
  {b1681a37-0c92-4729-86b1-3c1777be6776}, !- Handle
  {934caf21-d016-490e-9d8b-6f2782070932}, !- HVAC Component
  {3457c014-cb2a-41d0-86cc-5da45bd7e535}; !- Port 1

OS:Sizing:Zone,
  {b010adba-cd24-476a-963b-3b69af5ba8a7}, !- Handle
  {934caf21-d016-490e-9d8b-6f2782070932}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {276ff772-586f-44e2-b07f-f57352b82deb}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Zone HVAC Equipment List, !- Name
  {934caf21-d016-490e-9d8b-6f2782070932}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8e94da1-e819-424e-a942-0d23fc85d6b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {538624fe-306e-47d8-a9b4-d631c83495bf}, !- Handle
  LargeHotel Corridor B  - Story Top,     !- Name
  {ff91400f-e08d-4b9a-910e-e437933915e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.63862230819322,                      !- X Origin {m}
  -1.43381733736276,                      !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {ed57808d-466f-49c9-93dc-a87b9233aff9}, !- Building Story Name
  {17d9e178-af97-470f-82d2-bc0af5f6e018}; !- Thermal Zone Name

OS:Surface,
  {f06fa00c-a3be-4649-8063-25f9d0aa067c}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Construction Name
  {538624fe-306e-47d8-a9b4-d631c83495bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99840144432528e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 2.86763467472552, 0,                 !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 2.86763467472552, 0,  !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 1.99840144432528e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b48ad28b-9da2-4934-a33b-4f26e2de9b52}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538624fe-306e-47d8-a9b4-d631c83495bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99840144432528e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 2.86763467472552, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 2.86763467472552, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99840144432528e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c491f04-4321-44ac-aae2-3cc22f4302aa}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538624fe-306e-47d8-a9b4-d631c83495bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc40535a-4b1d-4c4c-b229-72f59d1e3b25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 2.86763467472552, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 2.86763467472552, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.86763467472552, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.86763467472552, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45758557-fef8-438b-8b91-db934ae7d089}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538624fe-306e-47d8-a9b4-d631c83495bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 2.86763467472552, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 1.99840144432528e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 1.99840144432528e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 2.86763467472552, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa25a84-794b-4362-9985-2f1386e78589}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538624fe-306e-47d8-a9b4-d631c83495bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a14e71-f2de-4232-a90d-a97c85335d2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99840144432528e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.99840144432528e-15, 0,             !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 1.99840144432528e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 1.99840144432528e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007924b0-dee1-40b8-a387-f167ff95d223}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {538624fe-306e-47d8-a9b4-d631c83495bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 1.99840144432528e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 2.86763467472552, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 2.86763467472552, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 1.99840144432528e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17d9e178-af97-470f-82d2-bc0af5f6e018}, !- Handle
  Zone LargeHotel Corridor B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42e7799a-21ea-440b-8b0e-7e6c17a0c75b}, !- Zone Air Inlet Port List
  {a9fde540-3dd2-4f9f-bfc7-c7d0e711a87f}, !- Zone Air Exhaust Port List
  {8f28e405-26c3-43ea-ac65-46f754fef82d}, !- Zone Air Node Name
  {ca6adc7f-6d2f-4a5a-9ebd-46757f0c6cad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a7c869c-58ed-4bb7-a3de-22f0d759878f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40526e85-016d-48a0-8c6d-81ff8f78db11}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Zone Air Node, !- Name
  {8f28e405-26c3-43ea-ac65-46f754fef82d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f28e405-26c3-43ea-ac65-46f754fef82d}, !- Handle
  {17d9e178-af97-470f-82d2-bc0af5f6e018}, !- Source Object
  11,                                     !- Outlet Port
  {40526e85-016d-48a0-8c6d-81ff8f78db11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42e7799a-21ea-440b-8b0e-7e6c17a0c75b}, !- Handle
  {17d9e178-af97-470f-82d2-bc0af5f6e018}, !- HVAC Component
  {a4bfd839-b432-4b2b-a4e2-5c12a3f6e16d}; !- Port 1

OS:PortList,
  {a9fde540-3dd2-4f9f-bfc7-c7d0e711a87f}, !- Handle
  {17d9e178-af97-470f-82d2-bc0af5f6e018}; !- HVAC Component

OS:PortList,
  {ca6adc7f-6d2f-4a5a-9ebd-46757f0c6cad}, !- Handle
  {17d9e178-af97-470f-82d2-bc0af5f6e018}, !- HVAC Component
  {d9806127-2153-4c07-963a-2452f3b870a8}; !- Port 1

OS:Sizing:Zone,
  {1b62651f-d08f-45e7-9302-740bb58648eb}, !- Handle
  {17d9e178-af97-470f-82d2-bc0af5f6e018}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6303fc2c-e45b-490f-9f7d-a7d8ab8b247d}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Zone HVAC Equipment List, !- Name
  {17d9e178-af97-470f-82d2-bc0af5f6e018}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ea369c0-668f-4665-9b72-15492e7fce11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Handle
  LargeHotel GuestRoom C  - Story Top,    !- Name
  {9a8e27ef-3c0d-4a9a-9f47-e73f559a0720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.63862230819322,                      !- X Origin {m}
  1.43381733736276,                       !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {ed57808d-466f-49c9-93dc-a87b9233aff9}, !- Building Story Name
  {bc3af07d-8bfa-4bac-91fe-9401d5715292}; !- Thermal Zone Name

OS:Surface,
  {84afaa6b-c020-4e36-81b7-8e6f37f06826}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Construction Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.99840144432528e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 3.38549381673385, 0,                 !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 3.38549381673385, 0,  !- X,Y,Z Vertex 3 {m}
  19.2772446163864, -1.99840144432528e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c8811e6-0f6b-4e66-bf68-7e41c0e5bf8d}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.99840144432528e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 3.38549381673385, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 3.38549381673385, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.99840144432528e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54fc72f3-5bd8-45e0-b8c9-9b50412a800e}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.38549381673385, 3.048,             !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 3.38549381673385, 3.048, !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 3.38549381673385, 0,  !- X,Y,Z Vertex 3 {m}
  0, 3.38549381673385, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6559e7c-7235-49f7-9e8b-59a73a17422f}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, 3.38549381673385, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, -1.99840144432528e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  19.2772446163864, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 3.38549381673385, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc40535a-4b1d-4c4c-b229-72f59d1e3b25}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c491f04-4321-44ac-aae2-3cc22f4302aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07198268-448e-4992-bc40-e243194a63c6}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2772446163864, -1.99840144432528e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 3.38549381673385, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 3.38549381673385, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -1.99840144432528e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc3af07d-8bfa-4bac-91fe-9401d5715292}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46fa91cd-58ac-439b-a881-f2cdb2371391}, !- Zone Air Inlet Port List
  {ed3907c2-80b7-404c-bc9e-1a8af6b8f8e4}, !- Zone Air Exhaust Port List
  {fccfae4a-be3e-4dbe-adcf-f6967f01c67b}, !- Zone Air Node Name
  {865a1a7d-249c-4793-b7a7-7031533e1c5d}, !- Zone Return Air Port List
  {bdb37ab4-6761-4275-8c28-63a87e8f92d9}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fe10abb9-dbae-4914-b3cd-aa534c717f27}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e90035f1-214c-4720-9115-78ba2389c78e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be333f17-fe4d-4576-88eb-d33f5faeca3d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Zone Air Node, !- Name
  {fccfae4a-be3e-4dbe-adcf-f6967f01c67b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fccfae4a-be3e-4dbe-adcf-f6967f01c67b}, !- Handle
  {bc3af07d-8bfa-4bac-91fe-9401d5715292}, !- Source Object
  11,                                     !- Outlet Port
  {be333f17-fe4d-4576-88eb-d33f5faeca3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46fa91cd-58ac-439b-a881-f2cdb2371391}, !- Handle
  {bc3af07d-8bfa-4bac-91fe-9401d5715292}, !- HVAC Component
  {e0d005eb-e9c8-46a1-a1c2-76a296e51cbb}; !- Port 1

OS:PortList,
  {ed3907c2-80b7-404c-bc9e-1a8af6b8f8e4}, !- Handle
  {bc3af07d-8bfa-4bac-91fe-9401d5715292}; !- HVAC Component

OS:PortList,
  {865a1a7d-249c-4793-b7a7-7031533e1c5d}, !- Handle
  {bc3af07d-8bfa-4bac-91fe-9401d5715292}, !- HVAC Component
  {132326e1-78ae-483f-9aa7-03d07c88ad19}; !- Port 1

OS:Sizing:Zone,
  {3bd72843-d726-4bb1-9c98-3afd86e38fa2}, !- Handle
  {bc3af07d-8bfa-4bac-91fe-9401d5715292}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed2209ef-a1e0-4c19-addf-1725c8d506be}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Zone HVAC Equipment List, !- Name
  {bc3af07d-8bfa-4bac-91fe-9401d5715292}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {781ea86d-dadd-4574-b4d4-a3fd74a185e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {8cff2f05-a1ff-4ce4-8d02-bb7b95ac7e45}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d009e8e3-18b6-4f72-b1ac-27f78d4ffacc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 6.25312849145937, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 6.25312849145937, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3909d674-370e-42ad-bbb8-8442fb884265}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5ef9f8-bc45-4b4c-a4d1-e82c0c3bf6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 3.38549381673385, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 3.38549381673385, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb511472-343c-426e-89c6-264d2f1aa482}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {863d825a-1b42-449c-8e4a-d1c82e8d41da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30422098146403, 9.63862230819322, 1.59771042713108, !- X,Y,Z Vertex 1 {m}
  3.30422098146403, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999963, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999963, 9.63862230819322, 1.59771042713108; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6cf149e-d286-4e07-a6eb-de0bcc5dfea6}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5b78547-9451-46da-b35f-d9d2c2f1ff04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999996, 0, 1.59771042713108, !- X,Y,Z Vertex 1 {m}
  0.025399999999996, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  3.30422098146403, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.30422098146403, 0, 1.59771042713108;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a155aed-d588-455b-9383-d25fe691d7b5}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87d053d4-dcd5-469f-98a4-1e8a18327bf4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36025948325586, 9.63862230819322, 1.59749617077718, !- X,Y,Z Vertex 1 {m}
  3.36025948325586, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9.63862230819322, 1.59749617077718; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f455ab45-101b-47ef-8b28-1d5968d2410d}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6889e049-7b55-488a-93b7-46b13f5c08a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, 0, 1.59749617077718, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.36025948325586, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.36025948325586, 0, 1.59749617077718;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f379490a-2dc2-47ae-994c-328a55de167e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88af5ac7-e4c7-41f8-b104-c9f8792f9ec4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.38565948325586, 0.0254, 1.58932036115983, !- X,Y,Z Vertex 1 {m}
  3.38565948325586, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  3.38565948325586, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  3.38565948325586, 9.61322230819322, 1.58932036115983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea85797c-de92-4358-8e9b-e43a847eae38}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bbb6200-12fe-4cf4-9ac3-a0a605fb856f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.09939319293988, 9.63862230819322, 1.6051174277786, !- X,Y,Z Vertex 1 {m}
  2.09939319293988, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 9.63862230819322, 1.6051174277786; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab98cc77-98c6-4f30-89b8-ed1beeb6df27}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6bff882-b80f-4f45-87c2-b5f0f54a56f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 0, 1.6051174277786, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  2.09939319293988, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  2.09939319293988, 0, 1.6051174277786;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {434e3848-f90e-4a21-91b4-ee803d17a367}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34734527-26ab-4902-b161-3f945dcb57b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, 0, 1.60684187764382, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  1.93594756271374, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  1.93594756271374, 0, 1.60684187764382;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c9196fe-a216-4684-8cb5-fcec6cd3774c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f758abc-087e-403c-af1c-47f86ee46d8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.93594756271374, 9.63862230819322, 1.60684187764382, !- X,Y,Z Vertex 1 {m}
  1.93594756271374, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999954, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999954, 9.63862230819322, 1.60684187764382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d332f4d2-ab44-4069-947d-13a4e9d27634}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d15085c-4dad-4615-ad36-d00fc92c4ac5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.59588920831068,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.85059637393429, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.85059637393429, 0, 1.59588920831068;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bbbf0db-aa8d-4f36-85a1-3163f43dfe08}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2170a338-6e74-405c-8487-f789dc63ac15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 1.58932036115983,  !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.58932036115983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {329edcbe-e8b7-42c6-aa11-1aa4519b272f}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {986b9bcc-cb98-4fdf-80ae-5cc1c1a783b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.85059637393429, 9.63862230819322, 1.59588920831068, !- X,Y,Z Vertex 1 {m}
  3.85059637393429, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 9.63862230819322, 1.59588920831068; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa1c30e9-d02f-411b-88e5-04a8e9947870}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02741d66-d9d4-4d02-b738-728c557a6469}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.61175368224903, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  1.58570692651485, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  1.58570692651485, 0, 1.61175368224903;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3e80bbc-b6a2-47d3-a517-64c0610fee7f}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ab9e638-1c01-4368-b2a4-b8efbd8082c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.58570692651485, 9.63862230819322, 1.61175368224903, !- X,Y,Z Vertex 1 {m}
  1.58570692651485, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000008, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000008, 9.63862230819322, 1.61175368224903; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce13421b-45a2-424f-90f6-c0d12ff12307}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {885ad51c-3831-481c-b338-248ebd7d77de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.5991899200251,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  2.96332009556379, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  2.96332009556379, 0, 1.5991899200251;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33ad760a-59c7-485b-a38c-a117be948370}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd681b6f-b26c-4df1-ac3e-f26813b41f52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.96332009556379, 9.63862230819322, 1.5991899200251, !- X,Y,Z Vertex 1 {m}
  2.96332009556379, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 9.63862230819322, 1.5991899200251; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cdcd611-ffef-472f-b268-590db1566a87}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22f83c9a-74e5-4de8-8af5-e9c4bded889d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.26582047878654, 9.63862230819322, 1.61866338422734, !- X,Y,Z Vertex 1 {m}
  1.26582047878654, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000016, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000016, 9.63862230819322, 1.61866338422734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aede4546-b1a7-4b7c-ab48-ba5b9ef3b2da}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {791086f8-a339-41a5-ae1c-97c3b39d865e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 0, 1.61866338422734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  1.26582047878654, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  1.26582047878654, 0, 1.61866338422734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08c2a44b-b180-4327-9315-2674ae6713d2}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c537738-02cd-4820-a387-ce241664ef87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.33982877947759, 9.63862230819322, 1.59757344587003, !- X,Y,Z Vertex 1 {m}
  3.33982877947759, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 9.63862230819322, 1.59757344587003; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7858506b-2ec7-42aa-ba4e-b33ec671baba}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a486853-d4cb-457b-b8bc-d68b0c053c45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 0, 1.59757344587003, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.33982877947759, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.33982877947759, 0, 1.59757344587003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff109c78-09ab-481b-b266-d4d465cd5e3b}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a20765e3-3557-4842-aa49-1e096cda6e8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36522877947759, 0.0254, 1.58932036115983, !- X,Y,Z Vertex 1 {m}
  3.36522877947759, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  3.36522877947759, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  3.36522877947759, 9.61322230819322, 1.58932036115983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85c95705-5684-4074-95ab-19fd67e0f919}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f2f1fc-1593-48fd-9dda-5e05c9edd0d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.36009381673385, 1.59749679357014,  !- X,Y,Z Vertex 1 {m}
  0, 3.36009381673385, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 1.59749679357014; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31ebef78-44d3-4180-9b48-78b86aafd101}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd3ec3f7-9dc0-44ff-99b9-fa7e010ccad4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.58782934669315,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.5953953581223, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  14.5953953581223, 0, 1.58782934669315;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69b3788c-b073-4050-a7a8-be281f6b125a}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd9d58f6-47a4-453f-8d50-4413da593953}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.36009381673385, 1.59749679357014,  !- X,Y,Z Vertex 1 {m}
  0, 3.36009381673385, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999985, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999985, 1.59749679357014; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d09a5c96-50de-47c7-a412-e4a3c0833167}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {080444ef-9df8-4e12-b4fa-a2cda14e2a77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.5953953581223, 3.38549381673385, 1.58782934669315, !- X,Y,Z Vertex 1 {m}
  14.5953953581223, 3.38549381673385, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 3.38549381673385, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 3.38549381673385, 1.58782934669315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12f867aa-f7ed-412c-9745-69b32e4f629a}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9aecdf9-94b5-444a-bbbf-25cf3091f83e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.84223467472552, 1.59980161224481,  !- X,Y,Z Vertex 1 {m}
  0, 2.84223467472552, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000021, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000021, 1.59980161224481; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e86d21f6-6fb8-4342-aac3-20530262eea2}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b48ad28b-9da2-4934-a33b-4f26e2de9b52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.84223467472552, 1.59980161224481,  !- X,Y,Z Vertex 1 {m}
  0, 2.84223467472552, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000021, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000021, 1.59980161224481; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19f44eb1-4f32-49e4-9e0c-5d023aaf31f0}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45758557-fef8-438b-8b91-db934ae7d089}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2772446163864, 0.025400000000002, 1.59980161224481, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 0.025400000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 2.84223467472552, 0.762, !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 2.84223467472552, 1.59980161224481; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ee8b783-3d6b-42b5-97eb-9e022c369a16}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c8811e6-0f6b-4e66-bf68-7e41c0e5bf8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.36009381673385, 1.59749679357014,  !- X,Y,Z Vertex 1 {m}
  0, 3.36009381673385, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999985, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999985, 1.59749679357014; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3ec30e-80e6-4432-a253-7875b543d08e}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54fc72f3-5bd8-45e0-b8c9-9b50412a800e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2518446163864, 3.38549381673385, 1.58713442011948, !- X,Y,Z Vertex 1 {m}
  19.2518446163864, 3.38549381673385, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 3.38549381673385, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 3.38549381673385, 1.58713442011948; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c54f42ff-9cc9-4ffa-bc0a-4236c61c7ade}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6559e7c-7235-49f7-9e8b-59a73a17422f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2772446163864, 0.025399999999998, 1.59749679357014, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 0.025399999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 3.36009381673385, 0.762, !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 3.36009381673385, 1.59749679357014; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {614a2d85-e229-430c-ab5c-2982baad569e}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa129812-0d3e-4699-bc4f-4f6209c43e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.58713442011948,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  19.2518446163864, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  19.2518446163864, 0, 1.58713442011948;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d42849b-72da-453b-9f00-ac64cb516897}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f292434-d6f5-491e-8760-126f03a1e8e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2772446163864, 0.0254, 1.59749679357014, !- X,Y,Z Vertex 1 {m}
  19.2772446163864, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  19.2772446163864, 3.36009381673385, 0.762, !- X,Y,Z Vertex 3 {m}
  19.2772446163864, 3.36009381673385, 1.59749679357014; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f7efe2c-5495-49e2-a899-9bedcddc6abe}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9b89068-ad7d-4105-9504-a3c7a049bba4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.36009381673385, 1.59749679357014,  !- X,Y,Z Vertex 1 {m}
  0, 3.36009381673385, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 1.59749679357014; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {e6625e94-1f8e-4d31-9784-4c046dbc6418}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4a8609eb-f52a-4acb-9d4c-821bb1b94484}, !- Handle
  LargeHotel Banquet People,              !- Name
  {e6625e94-1f8e-4d31-9784-4c046dbc6418}, !- People Definition Name
  {dc919d27-4229-4bd3-91fa-d3e08037ce50}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {723c05ba-a484-4984-8584-5e9b69182348}, !- Work Efficiency Schedule Name
  {070be8f4-fa76-4485-9c2b-4b1373b26a47}, !- Clothing Insulation Schedule Name
  {980866a3-9344-40f6-a0f6-aee31db4d348}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {070be8f4-fa76-4485-9c2b-4b1373b26a47}, !- Handle
  Clothing Schedule,                      !- Name
  {480264b2-2059-4b81-8f73-f86e30ba26d0}, !- Schedule Type Limits Name
  {00c539cb-63e3-4625-b904-7e64ae15ced3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00c539cb-63e3-4625-b904-7e64ae15ced3}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {480264b2-2059-4b81-8f73-f86e30ba26d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbd12e60-8179-408c-9a3a-45211a60b345}, !- Handle
  Schedule Rule 1,                        !- Name
  {070be8f4-fa76-4485-9c2b-4b1373b26a47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ad7062c-fd72-4500-a667-8ca617ca29c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ad7062c-fd72-4500-a667-8ca617ca29c5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {480264b2-2059-4b81-8f73-f86e30ba26d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {480264b2-2059-4b81-8f73-f86e30ba26d0}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {980866a3-9344-40f6-a0f6-aee31db4d348}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4485909e-f0f8-4d48-8deb-5fe2be9a3674}, !- Schedule Type Limits Name
  {0f661224-2cbf-492d-9194-f2c18470a68d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f661224-2cbf-492d-9194-f2c18470a68d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4485909e-f0f8-4d48-8deb-5fe2be9a3674}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4485909e-f0f8-4d48-8deb-5fe2be9a3674}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {723c05ba-a484-4984-8584-5e9b69182348}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {e9dda2bc-c7db-4734-a640-86f5c09aaf58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9dda2bc-c7db-4734-a640-86f5c09aaf58}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {f05e98da-f760-45ba-9c99-08b7ee760579}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {467d60ea-bed6-4b75-94ca-9106d3c4e9d5}, !- Handle
  LargeHotel Banquet Lights,              !- Name
  {f05e98da-f760-45ba-9c99-08b7ee760579}, !- Lights Definition Name
  {dc919d27-4229-4bd3-91fa-d3e08037ce50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {860aafa3-229e-471a-b53f-77fea9311aca}, !- Handle
  {f05e98da-f760-45ba-9c99-08b7ee760579}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {016deb85-b072-4127-8092-a15035901309}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {278d3f94-84ab-40c5-b538-8dc805ccb792}, !- Handle
  LargeHotel Banquet Elec Equip,          !- Name
  {016deb85-b072-4127-8092-a15035901309}, !- Electric Equipment Definition Name
  {dc919d27-4229-4bd3-91fa-d3e08037ce50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f0345073-0f4d-464b-b04e-78e34bb560eb}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {14b55f25-f3a0-4e35-beb8-c153856f0866}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Number of People Schedule Name
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- People Activity Level Schedule Name
  {8153cc24-207e-4c38-94cf-8bb8b578c984}, !- Lighting Schedule Name
  {49063c61-12c3-421f-a578-d3d0bb996a1f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Handle
  HotelLarge BLDG_OCC_SCH,                !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {74317474-8149-4d19-9f1b-11f704a06a22}, !- Default Day Schedule Name
  {37cb4e40-cdcb-4d48-97b4-204f8b2238ac}, !- Summer Design Day Schedule Name
  {5015ebbd-103e-4452-8301-fc4815b8f142}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74317474-8149-4d19-9f1b-11f704a06a22}, !- Handle
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {16a2f319-6dae-4bf2-9e34-3f9f820cd0ad}, !- Handle
  Schedule Rule 2,                        !- Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3042f31c-560b-4025-b9eb-958becb572fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3042f31c-560b-4025-b9eb-958becb572fe}, !- Handle
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7;                                    !- Value Until Time 7

OS:Schedule:Day,
  {37cb4e40-cdcb-4d48-97b4-204f8b2238ac}, !- Handle
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2359909e-cac4-40e1-aa02-48719114d8ea}, !- Handle
  Schedule Rule 3,                        !- Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c142429-4276-4f8e-847a-7647d8060013}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c142429-4276-4f8e-847a-7647d8060013}, !- Handle
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {5015ebbd-103e-4452-8301-fc4815b8f142}, !- Handle
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- Handle
  HotelLarge ACTIVITY_SCH,                !- Name
  {373f4d13-ec9e-4e0e-9fdd-a3f9f9b2b78c}, !- Schedule Type Limits Name
  {88e48282-2f28-47c5-bdab-3a269d366866}, !- Default Day Schedule Name
  {fcbc2916-2284-4008-81be-03f073f0c1ca}, !- Summer Design Day Schedule Name
  {505b5266-da9d-41b5-866b-dd5a5df9d288}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88e48282-2f28-47c5-bdab-3a269d366866}, !- Handle
  HotelLarge ACTIVITY_SCH Default,        !- Name
  {373f4d13-ec9e-4e0e-9fdd-a3f9f9b2b78c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {505b5266-da9d-41b5-866b-dd5a5df9d288}, !- Handle
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  {373f4d13-ec9e-4e0e-9fdd-a3f9f9b2b78c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fcbc2916-2284-4008-81be-03f073f0c1ca}, !- Handle
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  {373f4d13-ec9e-4e0e-9fdd-a3f9f9b2b78c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {373f4d13-ec9e-4e0e-9fdd-a3f9f9b2b78c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {8153cc24-207e-4c38-94cf-8bb8b578c984}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010,         !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {c4dae406-c587-406b-a274-1811a1208803}, !- Default Day Schedule Name
  {7caf14ca-da69-4cf5-b474-9eaff1b88267}, !- Summer Design Day Schedule Name
  {e475b6c6-bb85-443b-82ea-be96399f5fd1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4dae406-c587-406b-a274-1811a1208803}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010 Default, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {42181473-798f-4d97-a279-3b2191397e70}, !- Handle
  Schedule Rule 4,                        !- Name
  {8153cc24-207e-4c38-94cf-8bb8b578c984}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6651387-e510-4393-a2ec-1e097d121669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6651387-e510-4393-a2ec-1e097d121669}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010 Sat Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {7caf14ca-da69-4cf5-b474-9eaff1b88267}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c25c390-3213-4934-8ac6-44c589f1bace}, !- Handle
  Schedule Rule 5,                        !- Name
  {8153cc24-207e-4c38-94cf-8bb8b578c984}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ec6aded-a96b-4fce-ac49-6b3e4cbd0895}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ec6aded-a96b-4fce-ac49-6b3e4cbd0895}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010 Wkdy Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {e475b6c6-bb85-443b-82ea-be96399f5fd1}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {49063c61-12c3-421f-a578-d3d0bb996a1f}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {96ce6a2d-a20e-4501-96ee-7117e4f98e5e}, !- Default Day Schedule Name
  {a750844e-9cdf-4244-80fd-f4a5ded6939b}, !- Summer Design Day Schedule Name
  {fe4df3c9-30eb-434d-893e-41229f18b458}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96ce6a2d-a20e-4501-96ee-7117e4f98e5e}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {79239416-c1b2-4a27-aeeb-dbb22c8367f1}, !- Handle
  Schedule Rule 6,                        !- Name
  {49063c61-12c3-421f-a578-d3d0bb996a1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cda5382-b20f-422a-a474-60653e65f5c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cda5382-b20f-422a-a474-60653e65f5c0}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Day,
  {a750844e-9cdf-4244-80fd-f4a5ded6939b}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fe4df3c9-30eb-434d-893e-41229f18b458}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH,        !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {238514e4-0dc0-46d3-8d74-cb8f0753c00c}, !- Default Day Schedule Name
  {d415dead-6ee1-43ab-916f-d7ff95e3a578}, !- Summer Design Day Schedule Name
  {dfc5f36f-02a2-4280-adaf-beb5b7b6dd45}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {238514e4-0dc0-46d3-8d74-cb8f0753c00c}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {dfc5f36f-02a2-4280-adaf-beb5b7b6dd45}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d415dead-6ee1-43ab-916f-d7ff95e3a578}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:People:Definition,
  {873ac084-988a-4d57-a15c-535d539e2666}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a9cc95ae-e285-4912-8fc7-2a4e0bf1eaf6}, !- Handle
  LargeHotel Cafe People,                 !- Name
  {873ac084-988a-4d57-a15c-535d539e2666}, !- People Definition Name
  {3e7c264e-60f3-47ba-85a7-0f6affde5e92}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {723c05ba-a484-4984-8584-5e9b69182348}, !- Work Efficiency Schedule Name
  {070be8f4-fa76-4485-9c2b-4b1373b26a47}, !- Clothing Insulation Schedule Name
  {980866a3-9344-40f6-a0f6-aee31db4d348}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {879294d9-21bf-467f-b059-c8f07b3f30fb}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b1d0d81a-b1d2-4562-9638-b3082cc5a643}, !- Handle
  LargeHotel Cafe Lights,                 !- Name
  {879294d9-21bf-467f-b059-c8f07b3f30fb}, !- Lights Definition Name
  {3e7c264e-60f3-47ba-85a7-0f6affde5e92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ddfdf0cd-7691-4eef-a75f-2e887a600592}, !- Handle
  {879294d9-21bf-467f-b059-c8f07b3f30fb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {eb1e4018-91fe-45a9-86eb-2399f2cfabfd}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {92c980e7-37d1-456e-afcc-1b312dad7426}, !- Handle
  LargeHotel Cafe Elec Equip,             !- Name
  {eb1e4018-91fe-45a9-86eb-2399f2cfabfd}, !- Electric Equipment Definition Name
  {3e7c264e-60f3-47ba-85a7-0f6affde5e92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7c00086e-ee48-41f6-8a5f-cee16ad3ca03}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c1f845b5-7a3e-4843-9cf1-a21e4053a966}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Number of People Schedule Name
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- People Activity Level Schedule Name
  {9cd4bbb7-1d6f-4889-96fb-9188c64a39b3}, !- Lighting Schedule Name
  {54fe3328-8b3d-46d0-915c-c2376c0c4c7d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9cd4bbb7-1d6f-4889-96fb-9188c64a39b3}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {2269e06f-b6c8-48a2-a198-47ccdecdb48f}, !- Default Day Schedule Name
  {55dc2328-6738-4f9a-931b-cffb28953f1e}, !- Summer Design Day Schedule Name
  {87bf9e8f-b326-4f9e-843c-8971dc55714a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2269e06f-b6c8-48a2-a198-47ccdecdb48f}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {06c7f20c-98b5-4172-a9b0-c30d2bdf5592}, !- Handle
  Schedule Rule 7,                        !- Name
  {9cd4bbb7-1d6f-4889-96fb-9188c64a39b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc4d997e-ca28-4b77-a36a-4797f1b99076}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc4d997e-ca28-4b77-a36a-4797f1b99076}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {55dc2328-6738-4f9a-931b-cffb28953f1e}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a683c95-a19a-4c22-bc7c-112b1aa8b776}, !- Handle
  Schedule Rule 8,                        !- Name
  {9cd4bbb7-1d6f-4889-96fb-9188c64a39b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a86ea77c-ddda-4e5d-8535-4b42e45fdafb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a86ea77c-ddda-4e5d-8535-4b42e45fdafb}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {87bf9e8f-b326-4f9e-843c-8971dc55714a}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {54fe3328-8b3d-46d0-915c-c2376c0c4c7d}, !- Handle
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {3aa8d419-4506-442c-824b-40b8ab4aa04d}, !- Default Day Schedule Name
  {6c15954c-3a8e-440d-9c9c-8595c1d864c1}, !- Summer Design Day Schedule Name
  {ec150d9a-9a0c-4976-aa03-c467db9b1591}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3aa8d419-4506-442c-824b-40b8ab4aa04d}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {e50115bf-8128-4fee-a105-da2a86a5d7b5}, !- Handle
  Schedule Rule 9,                        !- Name
  {54fe3328-8b3d-46d0-915c-c2376c0c4c7d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f239967e-10d1-4876-8eda-c4c26f6c2499}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f239967e-10d1-4876-8eda-c4c26f6c2499}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
  {6c15954c-3a8e-440d-9c9c-8595c1d864c1}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da380538-f73e-4518-b506-2fd62dbd57c7}, !- Handle
  Schedule Rule 10,                       !- Name
  {54fe3328-8b3d-46d0-915c-c2376c0c4c7d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a46f6b9-cf94-4c51-8119-18c9df785d5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a46f6b9-cf94-4c51-8119-18c9df785d5a}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {ec150d9a-9a0c-4976-aa03-c467db9b1591}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {26fb238f-39bd-45e3-8501-6c830b12b9c0}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7424905a-b980-4abf-94c0-716c329b7da6}, !- Handle
  LargeHotel Corridor Lights,             !- Name
  {26fb238f-39bd-45e3-8501-6c830b12b9c0}, !- Lights Definition Name
  {ff91400f-e08d-4b9a-910e-e437933915e9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {330ba608-b245-494d-be6a-84d2cd7378de}, !- Handle
  {26fb238f-39bd-45e3-8501-6c830b12b9c0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {0742a184-8d2a-44f5-9400-0318bcd4342b}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cc941dc9-122d-4925-8d98-42b8a9e6c481}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Number of People Schedule Name
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- People Activity Level Schedule Name
  {ab198186-4b8a-496b-bd43-a2bf12bda4d7}, !- Lighting Schedule Name
  {54fe3328-8b3d-46d0-915c-c2376c0c4c7d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ab198186-4b8a-496b-bd43-a2bf12bda4d7}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {bdee0af4-d2e0-4e0d-9699-a32fed7502f1}, !- Default Day Schedule Name
  {fec859a0-4486-405c-8bf3-82743e415b73}, !- Summer Design Day Schedule Name
  {a73921f9-e3f3-4987-b4cc-e0bf3e41d747}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdee0af4-d2e0-4e0d-9699-a32fed7502f1}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Default, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25029,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16686,                                !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25029,                                !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.33372,                                !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25029,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.16686,                                !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41715,                                !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58401,                                !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.66744,                                !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.50058,                                !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41715,                                !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25029;                                !- Value Until Time 12

OS:Schedule:Rule,
  {49702ad7-2dd0-4775-b792-f0479673d20d}, !- Handle
  Schedule Rule 11,                       !- Name
  {ab198186-4b8a-496b-bd43-a2bf12bda4d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58e53c99-088f-474c-a4eb-3f1ef0add4fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58e53c99-088f-474c-a4eb-3f1ef0add4fe}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Sat Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16686,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08343,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25029,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.33372,                                !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25029,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.208575,                               !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.50058,                                !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58401,                                !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.50058,                                !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25029;                                !- Value Until Time 10

OS:Schedule:Day,
  {fec859a0-4486-405c-8bf3-82743e415b73}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db1e4538-cf8f-4730-8976-eb1af14a8440}, !- Handle
  Schedule Rule 12,                       !- Name
  {ab198186-4b8a-496b-bd43-a2bf12bda4d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa0065fb-476b-419a-814d-03273fd1792b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa0065fb-476b-419a-814d-03273fd1792b}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16686,                                !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125145,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08343,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16686,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.33372,                                !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41715,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33372,                                !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.208575,                               !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.50058,                                !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.66744,                                !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.75087,                                !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.66744,                                !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.50058,                                !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25029;                                !- Value Until Time 14

OS:Schedule:Day,
  {a73921f9-e3f3-4987-b4cc-e0bf3e41d747}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {55476769-2970-4c38-9f7f-f668abba0ce9}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c0565708-3307-4496-b95d-e81c815ef448}, !- Handle
  LargeHotel GuestRoom People,            !- Name
  {55476769-2970-4c38-9f7f-f668abba0ce9}, !- People Definition Name
  {9a8e27ef-3c0d-4a9a-9f47-e73f559a0720}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {723c05ba-a484-4984-8584-5e9b69182348}, !- Work Efficiency Schedule Name
  {070be8f4-fa76-4485-9c2b-4b1373b26a47}, !- Clothing Insulation Schedule Name
  {980866a3-9344-40f6-a0f6-aee31db4d348}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bdb35224-ff8a-48b6-bd80-00254bb4c9c2}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c63bb7dd-6047-48ed-81ec-b4b5dc321474}, !- Handle
  LargeHotel GuestRoom Lights,            !- Name
  {bdb35224-ff8a-48b6-bd80-00254bb4c9c2}, !- Lights Definition Name
  {9a8e27ef-3c0d-4a9a-9f47-e73f559a0720}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e30ac9a4-dd67-44d1-9841-45767a7e81b3}, !- Handle
  {bdb35224-ff8a-48b6-bd80-00254bb4c9c2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {29321473-c179-4df4-918a-3752e679cf2c}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b1e5f5e6-bd23-4d88-9494-0aaa0303ae05}, !- Handle
  LargeHotel GuestRoom Elec Equip,        !- Name
  {29321473-c179-4df4-918a-3752e679cf2c}, !- Electric Equipment Definition Name
  {9a8e27ef-3c0d-4a9a-9f47-e73f559a0720}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ed86329e-3d5f-45e0-8f1d-e4719382e6f4}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {716d77cb-412e-4f1a-87e0-752236351c77}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e208a523-328c-4bad-94ed-83111de40438}, !- Number of People Schedule Name
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- People Activity Level Schedule Name
  {7edfa91e-ee35-433a-ac1a-1a3df8fedce1}, !- Lighting Schedule Name
  {02f730bd-1598-43f4-9f00-3298c9cfc031}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e208a523-328c-4bad-94ed-83111de40438}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {d62f6a7c-2e25-41d8-bd3b-8fc676829bf0}, !- Default Day Schedule Name
  {29253119-ad84-422e-9957-d81dc0d10164}, !- Summer Design Day Schedule Name
  {36190497-a836-44db-8ebe-e562af4dfb85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d62f6a7c-2e25-41d8-bd3b-8fc676829bf0}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.77,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.53,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.77;                                   !- Value Until Time 8

OS:Schedule:Day,
  {29253119-ad84-422e-9957-d81dc0d10164}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84f21a0e-18a1-4664-90c7-a9ebdada6868}, !- Handle
  Schedule Rule 13,                       !- Name
  {e208a523-328c-4bad-94ed-83111de40438}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5468902d-27fe-4dfa-ada1-6b4870218cde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5468902d-27fe-4dfa-ada1-6b4870218cde}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.77,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.77,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.89,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  1;                                      !- Value Until Time 9

OS:Schedule:Day,
  {36190497-a836-44db-8ebe-e562af4dfb85}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7edfa91e-ee35-433a-ac1a-1a3df8fedce1}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {64d48f18-b77e-4ede-a036-838995e7bb19}, !- Default Day Schedule Name
  {768c6af5-9a8e-4388-8220-ad23bef56714}, !- Summer Design Day Schedule Name
  {9cf762f8-8397-4794-93b0-c381c1c4ca48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64d48f18-b77e-4ede-a036-838995e7bb19}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Default, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2197,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0945,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3852,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5259,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.444267,                               !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.302158,                               !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2432,                                 !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.253275,                               !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7973,                                 !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.938,                                  !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7973,                                 !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3852;                                 !- Value Until Time 12

OS:Schedule:Day,
  {768c6af5-9a8e-4388-8220-ad23bef56714}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7007f6a2-adbb-4215-b09d-6d70ab9cb633}, !- Handle
  Schedule Rule 14,                       !- Name
  {7edfa91e-ee35-433a-ac1a-1a3df8fedce1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {705731e4-b410-46d9-8849-1de3be7c033e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {705731e4-b410-46d9-8849-1de3be7c033e}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1859,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1452,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0945,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1859,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4121,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5259,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4121,                                 !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2087,                                 !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.21304,                                !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2149,                                 !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6297,                                 !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8342,                                 !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.938,                                  !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8342,                                 !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6297,                                 !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3083;                                 !- Value Until Time 16

OS:Schedule:Day,
  {9cf762f8-8397-4794-93b0-c381c1c4ca48}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {02f730bd-1598-43f4-9f00-3298c9cfc031}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base,      !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {e203156e-c700-456b-83ae-34540a636b2a}, !- Default Day Schedule Name
  {217b7249-459b-4cff-b7b2-9470f6af4679}, !- Summer Design Day Schedule Name
  {18551737-6fc3-4d4c-9d01-41c7aca0ca45}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e203156e-c700-456b-83ae-34540a636b2a}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.29,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.51,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.66,                                   !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Day,
  {217b7249-459b-4cff-b7b2-9470f6af4679}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {778ff8f2-be6c-4896-b6cd-f9d1761c23f8}, !- Handle
  Schedule Rule 15,                       !- Name
  {02f730bd-1598-43f4-9f00-3298c9cfc031}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {555d82d7-2895-4303-b8e3-d156470f977e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {555d82d7-2895-4303-b8e3-d156470f977e}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {18551737-6fc3-4d4c-9d01-41c7aca0ca45}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {f0962f04-f14b-4528-a117-7718d20d8a54}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {969b39f3-dfe2-4ca9-a7c4-b61943c58df8}, !- Handle
  LargeHotel Kitchen People,              !- Name
  {f0962f04-f14b-4528-a117-7718d20d8a54}, !- People Definition Name
  {17b4e30c-47e6-4eeb-af96-1ee72953c45e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {723c05ba-a484-4984-8584-5e9b69182348}, !- Work Efficiency Schedule Name
  {070be8f4-fa76-4485-9c2b-4b1373b26a47}, !- Clothing Insulation Schedule Name
  {980866a3-9344-40f6-a0f6-aee31db4d348}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6ce9a49a-8ef2-49f8-b95d-29d810a341f3}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {80bd39ad-94b2-4c4e-82dc-da2c2589a96a}, !- Handle
  LargeHotel Kitchen Lights,              !- Name
  {6ce9a49a-8ef2-49f8-b95d-29d810a341f3}, !- Lights Definition Name
  {17b4e30c-47e6-4eeb-af96-1ee72953c45e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {348a3d09-8309-4273-a08f-f7c28942c800}, !- Handle
  {6ce9a49a-8ef2-49f8-b95d-29d810a341f3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {20f2e5dc-8f1c-4b8e-862d-8f9fd03156b9}, !- Handle
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c0a8bc2b-e745-4b4c-990f-b4c09b7568de}, !- Handle
  LargeHotel Kitchen Elec Equip,          !- Name
  {20f2e5dc-8f1c-4b8e-862d-8f9fd03156b9}, !- Electric Equipment Definition Name
  {17b4e30c-47e6-4eeb-af96-1ee72953c45e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {f27419d1-739c-4e57-8c9f-d411e7aaa626}, !- Handle
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {3df62d8b-168d-4c6a-b215-48cd6f14a1b6}, !- Handle
  LargeHotel Kitchen Gas Equip,           !- Name
  {f27419d1-739c-4e57-8c9f-d411e7aaa626}, !- Gas Equipment Definition Name
  {17b4e30c-47e6-4eeb-af96-1ee72953c45e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2b9ca54a-5a16-4313-a09d-1f8d976c614f}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0be6abb0-6f12-462e-9a3d-da37a05e1325}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Number of People Schedule Name
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- People Activity Level Schedule Name
  {8153cc24-207e-4c38-94cf-8bb8b578c984}, !- Lighting Schedule Name
  {49063c61-12c3-421f-a578-d3d0bb996a1f}, !- Electric Equipment Schedule Name
  {8b9a0da0-398f-430a-bd43-736cab0cff21}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8b9a0da0-398f-430a-bd43-736cab0cff21}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {04986b5e-f481-47ed-8f68-6e911da57ada}, !- Default Day Schedule Name
  {172d26b2-1911-4ca0-a108-4706571bb6d3}, !- Summer Design Day Schedule Name
  {cb992213-9c23-4813-88f1-41b9cd554c7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04986b5e-f481-47ed-8f68-6e911da57ada}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {fc05666c-4a19-4417-aa93-3955410d0c12}, !- Handle
  Schedule Rule 16,                       !- Name
  {8b9a0da0-398f-430a-bd43-736cab0cff21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {190227b1-55fd-4c96-8c92-2c6841bdde51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {190227b1-55fd-4c96-8c92-2c6841bdde51}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {172d26b2-1911-4ca0-a108-4706571bb6d3}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cb992213-9c23-4813-88f1-41b9cd554c7f}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {2e001eef-7b20-4721-862d-f534f08da9a7}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a2a6ba50-2d1f-46d7-8022-67489c3d88a9}, !- Handle
  LargeHotel Laundry People,              !- Name
  {2e001eef-7b20-4721-862d-f534f08da9a7}, !- People Definition Name
  {9780f536-78c5-4797-b6ea-f023ca7342c1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {723c05ba-a484-4984-8584-5e9b69182348}, !- Work Efficiency Schedule Name
  {070be8f4-fa76-4485-9c2b-4b1373b26a47}, !- Clothing Insulation Schedule Name
  {980866a3-9344-40f6-a0f6-aee31db4d348}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0d58d20d-920b-44cd-a73a-40ad6bde3309}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4d0d68c2-26c2-4b4e-b93a-4c41de6417a1}, !- Handle
  LargeHotel Laundry Lights,              !- Name
  {0d58d20d-920b-44cd-a73a-40ad6bde3309}, !- Lights Definition Name
  {9780f536-78c5-4797-b6ea-f023ca7342c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {07a15764-010f-429d-a32f-9bcbceb40761}, !- Handle
  {0d58d20d-920b-44cd-a73a-40ad6bde3309}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d8f27a73-5b21-45d3-bd55-17751669d2e7}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5510a021-b6e7-45a2-80c0-14d86c595676}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {d8f27a73-5b21-45d3-bd55-17751669d2e7}, !- Electric Equipment Definition Name
  {9780f536-78c5-4797-b6ea-f023ca7342c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {8caf539f-240d-4d51-96d7-338eee6422c0}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {40fbabcd-8285-4514-897a-c3d08ed44f88}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {8caf539f-240d-4d51-96d7-338eee6422c0}, !- Gas Equipment Definition Name
  {9780f536-78c5-4797-b6ea-f023ca7342c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ba2b12df-03b8-4cc3-9bdb-f3f7a8ab8a84}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {be4d475e-53ba-4950-9bba-31139d53d225}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Number of People Schedule Name
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- People Activity Level Schedule Name
  {8153cc24-207e-4c38-94cf-8bb8b578c984}, !- Lighting Schedule Name
  {54fe3328-8b3d-46d0-915c-c2376c0c4c7d}, !- Electric Equipment Schedule Name
  {54fe3328-8b3d-46d0-915c-c2376c0c4c7d}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c29adc9b-1be6-4e8c-8c37-203b41b5aae5}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b35f449f-7972-425f-85ba-f58e7132c787}, !- Handle
  LargeHotel Lobby People,                !- Name
  {c29adc9b-1be6-4e8c-8c37-203b41b5aae5}, !- People Definition Name
  {dfb52189-5172-400f-8107-3befa6c106c5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {723c05ba-a484-4984-8584-5e9b69182348}, !- Work Efficiency Schedule Name
  {070be8f4-fa76-4485-9c2b-4b1373b26a47}, !- Clothing Insulation Schedule Name
  {980866a3-9344-40f6-a0f6-aee31db4d348}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2538f3e0-7dcc-4bb7-92bc-943139bb501f}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {df0041eb-da49-4955-b658-ec1f01eb2b92}, !- Handle
  LargeHotel Lobby Lights,                !- Name
  {2538f3e0-7dcc-4bb7-92bc-943139bb501f}, !- Lights Definition Name
  {dfb52189-5172-400f-8107-3befa6c106c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a3d2ce23-f923-4ee8-b625-f2da9e16bb38}, !- Handle
  {2538f3e0-7dcc-4bb7-92bc-943139bb501f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4b88b3ac-dfbe-4c64-bea4-faae6037b1e3}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ae45f773-680a-4c99-a4e4-521e122d43a4}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {4b88b3ac-dfbe-4c64-bea4-faae6037b1e3}, !- Electric Equipment Definition Name
  {dfb52189-5172-400f-8107-3befa6c106c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5e65356c-60b0-4392-b545-0f50ad70a529}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {44309dcd-517b-42d9-bac5-e6b037cafe5f}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Number of People Schedule Name
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- People Activity Level Schedule Name
  {8153cc24-207e-4c38-94cf-8bb8b578c984}, !- Lighting Schedule Name
  {54fe3328-8b3d-46d0-915c-c2376c0c4c7d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8e9c9004-f7f0-46a9-b84d-0420df7b5e03}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {da6382d5-7379-4f00-b862-8d31aa2a1a49}, !- Handle
  LargeHotel Mechanical Lights,           !- Name
  {8e9c9004-f7f0-46a9-b84d-0420df7b5e03}, !- Lights Definition Name
  {c4b079f6-567c-43ac-87d4-629df8ed2504}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {38b7223f-87e0-422d-83c1-9b912d73896f}, !- Handle
  {8e9c9004-f7f0-46a9-b84d-0420df7b5e03}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f6ec7035-d778-4a67-abdd-7d7bb565acb9}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f60a3042-5a45-47af-918b-682e06df9d5a}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {f6ec7035-d778-4a67-abdd-7d7bb565acb9}, !- Electric Equipment Definition Name
  {c4b079f6-567c-43ac-87d4-629df8ed2504}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {70fdcbaf-5f69-4bda-b171-33481421854c}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4b54f050-cf6b-4219-90f3-d8f7f8b67343}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Number of People Schedule Name
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- People Activity Level Schedule Name
  {8153cc24-207e-4c38-94cf-8bb8b578c984}, !- Lighting Schedule Name
  {c7fd0b75-8f82-4398-92f7-b0d21c954f2b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c7fd0b75-8f82-4398-92f7-b0d21c954f2b}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH,          !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {651afcb6-1b97-43d7-9b7f-be318cf208a4}, !- Default Day Schedule Name
  {f97020b4-cffe-4840-869f-20e98dba3dfd}, !- Summer Design Day Schedule Name
  {297e6793-bbff-4237-92b1-3e703f97508b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {651afcb6-1b97-43d7-9b7f-be318cf208a4}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Default,  !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {e96ad05d-c097-47fc-8ea4-23a1c9be1612}, !- Handle
  Schedule Rule 17,                       !- Name
  {c7fd0b75-8f82-4398-92f7-b0d21c954f2b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5da566cc-9750-48c3-a168-6806a85cd92e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5da566cc-9750-48c3-a168-6806a85cd92e}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Sat Day,  !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
  {f97020b4-cffe-4840-869f-20e98dba3dfd}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a9550561-c2c6-48d4-9001-1220bfd0b145}, !- Handle
  Schedule Rule 18,                       !- Name
  {c7fd0b75-8f82-4398-92f7-b0d21c954f2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f07b419-156b-4d0e-af61-ba76589995f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f07b419-156b-4d0e-af61-ba76589995f0}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Wkdy Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {297e6793-bbff-4237-92b1-3e703f97508b}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {40ecc755-b63c-40ad-bd36-4093b83d38c2}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {96d1f4fb-2161-4511-b022-1f30fd2980ce}, !- Handle
  LargeHotel Retail People,               !- Name
  {40ecc755-b63c-40ad-bd36-4093b83d38c2}, !- People Definition Name
  {1c6b5971-668a-45fb-ac63-f061fb922945}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {723c05ba-a484-4984-8584-5e9b69182348}, !- Work Efficiency Schedule Name
  {070be8f4-fa76-4485-9c2b-4b1373b26a47}, !- Clothing Insulation Schedule Name
  {980866a3-9344-40f6-a0f6-aee31db4d348}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5ee6c309-5c8b-4cd4-b482-3c677c5609ff}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {acd4dd68-2292-42eb-a97d-7edd7118b869}, !- Handle
  LargeHotel Retail Lights,               !- Name
  {5ee6c309-5c8b-4cd4-b482-3c677c5609ff}, !- Lights Definition Name
  {1c6b5971-668a-45fb-ac63-f061fb922945}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {dbd02035-e03e-413a-a877-eaedf1578f44}, !- Handle
  {5ee6c309-5c8b-4cd4-b482-3c677c5609ff}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f8f705f6-eb0e-4a27-9cee-c2f8c9479aec}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a0df01f2-db2f-4be4-8b28-295d70cc5d12}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {f8f705f6-eb0e-4a27-9cee-c2f8c9479aec}, !- Electric Equipment Definition Name
  {1c6b5971-668a-45fb-ac63-f061fb922945}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6e2080c0-df95-4de8-ba1e-13c53f0ac0e0}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4a57127c-f9ca-4f8c-8839-2efa0efa4152}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Number of People Schedule Name
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- People Activity Level Schedule Name
  {8153cc24-207e-4c38-94cf-8bb8b578c984}, !- Lighting Schedule Name
  {54fe3328-8b3d-46d0-915c-c2376c0c4c7d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {31d0a700-ef5e-47ec-9061-f3f2656e0d38}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e4101e29-3701-4218-b01a-711f0cd067c0}, !- Handle
  LargeHotel Storage Lights,              !- Name
  {31d0a700-ef5e-47ec-9061-f3f2656e0d38}, !- Lights Definition Name
  {d3e3b8c1-0277-434b-81c9-5217aa7043ef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4a902072-4200-4a5f-96ab-fa9739c9f34e}, !- Handle
  {31d0a700-ef5e-47ec-9061-f3f2656e0d38}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7e07cb61-5664-4b5c-b6cc-ad1d2785cf38}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c1541a8d-5077-4d23-8439-48565a5b58b0}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {7e07cb61-5664-4b5c-b6cc-ad1d2785cf38}, !- Electric Equipment Definition Name
  {d3e3b8c1-0277-434b-81c9-5217aa7043ef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e6f1069a-456d-4bcb-8d01-28c022b46040}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6410c81c-361b-4595-96a6-e04101e4db52}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f88102dd-b62f-4749-a50b-2a54ca40c106}, !- Number of People Schedule Name
  {a62c273e-1c5d-4a44-a188-55f228ce1026}, !- People Activity Level Schedule Name
  {50581029-e401-49c4-b7e4-2c4e65a84250}, !- Lighting Schedule Name
  {c7fd0b75-8f82-4398-92f7-b0d21c954f2b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e432ca21-8d7f-4e3b-a5bc-656a2d1c5788}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {50581029-e401-49c4-b7e4-2c4e65a84250}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {e0c891fe-8b33-4e2a-bb3d-7380915a9696}, !- Default Day Schedule Name
  {dbf3b8ff-7085-4468-a217-916887ac7438}, !- Summer Design Day Schedule Name
  {93e23b8d-f5be-444b-bcf8-ab05d792f904}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0c891fe-8b33-4e2a-bb3d-7380915a9696}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Default, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
