  0,                                      !- Minute 1
  0.17565,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1171,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17565,                                !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2342,                                 !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17565,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1171,                                 !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.29275,                                !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.40985,                                !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4684,                                 !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3513,                                 !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29275,                                !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17565;                                !- Value Until Time 12

OS:Schedule:Rule,
  {f1f124c5-b6c7-4bc7-b1b8-4c5e2dd0a02d}, !- Handle
  Schedule Rule 19,                       !- Name
  {50581029-e401-49c4-b7e4-2c4e65a84250}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b65521cc-69b0-4b87-a03d-42994be5357a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b65521cc-69b0-4b87-a03d-42994be5357a}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Sat Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1171,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05855,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17565,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2342,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17565,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.146375,                               !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3513,                                 !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.40985,                                !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3513,                                 !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.17565;                                !- Value Until Time 10

OS:Schedule:Day,
  {dbf3b8ff-7085-4468-a217-916887ac7438}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6745b6fd-bbeb-4152-9072-3f2ea198bf57}, !- Handle
  Schedule Rule 20,                       !- Name
  {50581029-e401-49c4-b7e4-2c4e65a84250}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8dfce3e6-aba0-4072-a8bf-c67fd70a7905}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dfce3e6-aba0-4072-a8bf-c67fd70a7905}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Wkdy Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1171,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.087825,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05855,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1171,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2342,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.29275,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2342,                                 !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.146375,                               !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3513,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4684,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52695,                                !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4684,                                 !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3513,                                 !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.17565;                                !- Value Until Time 14

OS:Schedule:Day,
  {93e23b8d-f5be-444b-bcf8-ab05d792f904}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {319ce3d1-9766-4595-a951-67c15cd64d3b}, !- Handle
  Foundation F 093 Perim 1739 Area 3736,  !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  37.3592651162791,                       !- Area {m2}
  17.3906150560618;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1494214c-579d-4278-89fd-75c79dad50a6}, !- Handle
  Foundation F 093 Perim 322 Area 1553,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  15.5288511627906,                       !- Area {m2}
  3.2222138530297;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ec3473d0-0985-4a51-8aab-366dcf86e22b}, !- Handle
  Foundation F 093 Perim 598 Area 2881,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  28.8071441860465,                       !- Area {m2}
  5.97744019112758;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {98afbe20-983b-48a4-a8b9-828c0a516a2c}, !- Handle
  Foundation F 093 Perim 425 Area 2048,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  20.4800790697674,                       !- Area {m2}
  4.24958638587976;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {006d57a5-d217-483a-bf98-f7810a1c382b}, !- Handle
  Foundation F 093 Perim 392 Area 189,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  18.9046883720931,                       !- Area {m2}
  3.92269512542749;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9854b343-463e-44af-bcce-13b6a2c21cd9}, !- Handle
  Foundation F 093 Perim 666 Area 3209,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  32.0929590697674,                       !- Area {m2}
  6.65924196292807;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f7b0d38d-d778-4b87-906a-44f046b15a02}, !- Handle
  Foundation F 093 Perim 1641 Area 3263,  !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  32.6330930232559,                       !- Area {m2}
  16.4099412747049;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {23d90304-5606-40f4-adfe-9505eaf4d0f1}, !- Handle
  Res 90.1-2010 - LrgHotel - ASHRAE 169-2013-6B, !- Name
  {28e8f02d-cea4-4c6e-a9cd-8ba270a650d2}, !- Default Exterior Surface Constructions Name
  {c508abfe-4da9-49d4-9bd9-6038ccbe4dc1}, !- Default Interior Surface Constructions Name
  {f2179d7b-d0dd-4c5d-838e-b9d55531ee52}, !- Default Ground Contact Surface Constructions Name
  {e9c28f8e-a0c3-405e-ac1c-9ddeeecce446}, !- Default Exterior SubSurface Constructions Name
  {bdc47d14-a817-45a5-8eec-60b7fd0dc45d}, !- Default Interior SubSurface Constructions Name
  {c939e68e-ceb8-4ed5-ac0b-54e8637d2fe1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {28e8f02d-cea4-4c6e-a9cd-8ba270a650d2}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d64814e1-5fa4-4504-b906-7b5bf3953fca}, !- Floor Construction Name
  {0bd9170e-b885-4056-9782-bdc83cc1c483}, !- Wall Construction Name
  {7d477e0f-c65c-4a8e-9281-e1d095b1d3ed}; !- Roof Ceiling Construction Name

OS:Construction,
  {d64814e1-5fa4-4504-b906-7b5bf3953fca}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {920382ed-af3a-48f2-b0fd-4dbfcc896e4d}, !- Layer 1
  {d7105208-d77d-4075-bd26-5e7f5429dcb8}, !- Layer 2
  {51fdac61-892c-4fee-9bf2-95f9ddcbe6c9}; !- Layer 3

OS:Material:NoMass,
  {920382ed-af3a-48f2-b0fd-4dbfcc896e4d}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d7105208-d77d-4075-bd26-5e7f5429dcb8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {51fdac61-892c-4fee-9bf2-95f9ddcbe6c9}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {60288081-afb0-4706-ac47-4dc2375553cc}, !- Handle
  {d64814e1-5fa4-4504-b906-7b5bf3953fca}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0bd9170e-b885-4056-9782-bdc83cc1c483}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {2aef5725-581e-4300-8a8d-3b0c7b1092fd}, !- Layer 1
  {86840720-d8dc-4ae1-aecc-30c57fa29606}, !- Layer 2
  {a6d5a1f7-020a-402f-8d24-429936445d7e}, !- Layer 3
  {c6131a47-edb5-4c67-9c9f-1f8066e51c59}; !- Layer 4

OS:Material,
  {2aef5725-581e-4300-8a8d-3b0c7b1092fd}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {86840720-d8dc-4ae1-aecc-30c57fa29606}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a6d5a1f7-020a-402f-8d24-429936445d7e}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c6131a47-edb5-4c67-9c9f-1f8066e51c59}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {68ae3caf-eedb-4e6c-8bf8-da0ddb0cd3ed}, !- Handle
  {0bd9170e-b885-4056-9782-bdc83cc1c483}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {7d477e0f-c65c-4a8e-9281-e1d095b1d3ed}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {931ec744-8b56-4a12-ba4a-482b7167597d}, !- Layer 1
  {0edede24-0d56-4dc8-8d47-9330a0e67099}, !- Layer 2
  {476763c3-2b73-408e-a3aa-3f9b8c969302}; !- Layer 3

OS:Material,
  {931ec744-8b56-4a12-ba4a-482b7167597d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0edede24-0d56-4dc8-8d47-9330a0e67099}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {476763c3-2b73-408e-a3aa-3f9b8c969302}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7cf0ed4c-e8dd-4e73-80bd-8777159733ef}, !- Handle
  {7d477e0f-c65c-4a8e-9281-e1d095b1d3ed}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c508abfe-4da9-49d4-9bd9-6038ccbe4dc1}, !- Handle
  Default Surface Constructions 2,        !- Name
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Floor Construction Name
  {c9031e2e-3f5c-4a20-bc05-ba8c10189be8}, !- Wall Construction Name
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}; !- Roof Ceiling Construction Name

OS:Construction,
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {719ab465-da11-4acb-a5ca-f7518faa8b1d}, !- Layer 1
  {e3fceeee-a3a1-4105-a4a2-3ce9d1ccf04f}, !- Layer 2
  {365ec2b7-7bb8-4095-8f55-b539468525b2}, !- Layer 3
  {ab042d64-b51d-452b-bcde-f0859cc75c66}; !- Layer 4

OS:Material,
  {719ab465-da11-4acb-a5ca-f7518faa8b1d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e3fceeee-a3a1-4105-a4a2-3ce9d1ccf04f}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  Smooth,                                 !- Roughness
  2.88291958590105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {365ec2b7-7bb8-4095-8f55-b539468525b2}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ab042d64-b51d-452b-bcde-f0859cc75c66}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ff38cd60-9bcd-4aab-b99a-2b9f756bc410}, !- Handle
  {b89e18fe-3011-444d-8ca5-823c9e4a61c9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c9031e2e-3f5c-4a20-bc05-ba8c10189be8}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {719ab465-da11-4acb-a5ca-f7518faa8b1d}, !- Layer 1
  {719ab465-da11-4acb-a5ca-f7518faa8b1d}; !- Layer 2

OS:StandardsInformation:Construction,
  {41c3c1b6-be55-47cf-804e-c7e5c9594d65}, !- Handle
  {c9031e2e-3f5c-4a20-bc05-ba8c10189be8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {ab042d64-b51d-452b-bcde-f0859cc75c66}, !- Layer 1
  {365ec2b7-7bb8-4095-8f55-b539468525b2}, !- Layer 2
  {e3fceeee-a3a1-4105-a4a2-3ce9d1ccf04f}, !- Layer 3
  {719ab465-da11-4acb-a5ca-f7518faa8b1d}; !- Layer 4

OS:StandardsInformation:Construction,
  {92dfa629-efa3-445c-b9b5-7f5efec66dfc}, !- Handle
  {95479aeb-6f39-46af-9fdd-09b09d5577ef}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f2179d7b-d0dd-4c5d-838e-b9d55531ee52}, !- Handle
  Default Surface Constructions 3,        !- Name
  {006b8d8c-3a04-40bd-bf31-6a8e1abfcccb}, !- Floor Construction Name
  {e80f4803-a55f-4cde-ba75-5c5ac4577cde}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {006b8d8c-3a04-40bd-bf31-6a8e1abfcccb}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {bd52d7da-5700-4b32-bd6d-f7785d9bf8c8}, !- Layer 1
  {51fdac61-892c-4fee-9bf2-95f9ddcbe6c9}; !- Layer 2

OS:Material:NoMass,
  {f9902165-4e27-42ae-8abf-07b316aeec1b}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bd52d7da-5700-4b32-bd6d-f7785d9bf8c8}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4f87c122-1431-40b7-b108-476cc185728f}, !- Handle
  {006b8d8c-3a04-40bd-bf31-6a8e1abfcccb}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e80f4803-a55f-4cde-ba75-5c5ac4577cde}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {6f4d2905-5738-4656-bb73-8694691739d2}; !- Layer 1

OS:Material,
  {6f4d2905-5738-4656-bb73-8694691739d2}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9c12c55e-4c59-41a2-b698-7de3cc6ea6b8}, !- Handle
  {e80f4803-a55f-4cde-ba75-5c5ac4577cde}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e9c28f8e-a0c3-405e-ac1c-9ddeeecce446}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0b6c27bd-4004-4d46-a535-ca4d77edaf2b}, !- Fixed Window Construction Name
  {0b6c27bd-4004-4d46-a535-ca4d77edaf2b}, !- Operable Window Construction Name
  {817d26f9-367a-4545-b270-4751a1b1a999}, !- Door Construction Name
  {99c7927b-6937-45a8-bb4c-7db8ad8750cd}, !- Glass Door Construction Name
  {49932710-a214-4d66-bb06-3bf4a393832a}, !- Overhead Door Construction Name
  {9059b964-121a-4090-a8eb-f867b495f569}, !- Skylight Construction Name
  {e7d208c3-2b55-446c-b5a8-da6cfd698f58}, !- Tubular Daylight Dome Construction Name
  {e7d208c3-2b55-446c-b5a8-da6cfd698f58}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0b6c27bd-4004-4d46-a535-ca4d77edaf2b}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {2bcef600-01fc-41b8-bf5b-ac838785d227}, !- Layer 1
  {a6455720-63cc-4349-beed-ac135e528b93}, !- Layer 2
  {2d0df7d3-6173-4209-baed-fe56b82b47ff}; !- Layer 3

OS:WindowMaterial:Glazing,
  {2bcef600-01fc-41b8-bf5b-ac838785d227}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {a6455720-63cc-4349-beed-ac135e528b93}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {2d0df7d3-6173-4209-baed-fe56b82b47ff}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1b40390f-af1d-405e-bc7c-52f49d95a81b}, !- Handle
  {0b6c27bd-4004-4d46-a535-ca4d77edaf2b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {817d26f9-367a-4545-b270-4751a1b1a999}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {ebc82085-61d1-4050-9a6e-daf4bf8fea4d}, !- Layer 1
  {f9902165-4e27-42ae-8abf-07b316aeec1b}; !- Layer 2

OS:Material,
  {ebc82085-61d1-4050-9a6e-daf4bf8fea4d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {860cbfa5-eda4-4e63-903a-3bb69a4424b5}, !- Handle
  {817d26f9-367a-4545-b270-4751a1b1a999}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {99c7927b-6937-45a8-bb4c-7db8ad8750cd}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {0cdbeac2-7df6-4d2e-a72c-ba956a188fad}; !- Layer 1

OS:WindowMaterial:Glazing,
  {0cdbeac2-7df6-4d2e-a72c-ba956a188fad}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {ef8ce7f7-4de2-456f-b883-dd6fc7532196}, !- Handle
  {99c7927b-6937-45a8-bb4c-7db8ad8750cd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {49932710-a214-4d66-bb06-3bf4a393832a}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {95303810-7588-4643-83ce-d13f67c590e0}; !- Layer 1

OS:Material:NoMass,
  {95303810-7588-4643-83ce-d13f67c590e0}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0b00a56c-755b-4256-af6a-4ff4f00ff005}, !- Handle
  {49932710-a214-4d66-bb06-3bf4a393832a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {9059b964-121a-4090-a8eb-f867b495f569}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.19, !- Name
  ,                                       !- Surface Rendering Name
  {4cba5145-fbeb-4992-be8e-dc3404cdaaa0}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4cba5145-fbeb-4992-be8e-dc3404cdaaa0}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.19, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.19,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {5ff6cb73-1ecd-446e-9c94-50be4702e028}, !- Handle
  {9059b964-121a-4090-a8eb-f867b495f569}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e7d208c3-2b55-446c-b5a8-da6cfd698f58}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {68d0dbac-d54a-4422-9265-5486abacc0dc}; !- Layer 1

OS:WindowMaterial:Glazing,
  {68d0dbac-d54a-4422-9265-5486abacc0dc}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {2adb5bfb-1067-4970-b1d9-a16e72c946d3}, !- Handle
  {e7d208c3-2b55-446c-b5a8-da6cfd698f58}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {bdc47d14-a817-45a5-8eec-60b7fd0dc45d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e7d208c3-2b55-446c-b5a8-da6cfd698f58}, !- Fixed Window Construction Name
  {e7d208c3-2b55-446c-b5a8-da6cfd698f58}, !- Operable Window Construction Name
  {8e31b96b-2392-4d41-b8bc-92407a3131da}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8e31b96b-2392-4d41-b8bc-92407a3131da}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f72a8933-72cc-41f0-88cf-c7b7166f671b}; !- Layer 1

OS:Material,
  {f72a8933-72cc-41f0-88cf-c7b7166f671b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b38a6931-6251-4ac3-a88f-a12f1cabd643}, !- Handle
  {8e31b96b-2392-4d41-b8bc-92407a3131da}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c939e68e-ceb8-4ed5-ac0b-54e8637d2fe1}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f72a8933-72cc-41f0-88cf-c7b7166f671b}; !- Layer 1

OS:StandardsInformation:Construction,
  {f174164f-480e-4359-af1c-987ced49a6b2}, !- Handle
  {c939e68e-ceb8-4ed5-ac0b-54e8637d2fe1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Handle
  Always On Discrete,                     !- Name
  {c65f0378-ccc1-4e54-9ff3-592e86c4ced9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c65f0378-ccc1-4e54-9ff3-592e86c4ced9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {2a798d87-6038-4d9a-8032-f46376c41618}, !- Handle
  8.6,                                    !- January Ground Temperature {C}
  2.8,                                    !- February Ground Temperature {C}
  -4.1,                                   !- March Ground Temperature {C}
  -8.8,                                   !- April Ground Temperature {C}
  -2.2,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  6.7,                                    !- July Ground Temperature {C}
  10.1,                                   !- August Ground Temperature {C}
  16.5,                                   !- September Ground Temperature {C}
  20.6,                                   !- October Ground Temperature {C}
  19.2,                                   !- November Ground Temperature {C}
  14.7;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {6f8394e5-49d4-498b-b519-78c70e47e691}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {203c9008-8d5f-4e50-b8a0-7049f14fc363}, !- Default Day Schedule Name
  {e16d586f-bf88-4741-8ec9-a17d7e4c69a7}, !- Summer Design Day Schedule Name
  {c1d6c1bd-603b-4219-ab3a-bdff82b6ea17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {203c9008-8d5f-4e50-b8a0-7049f14fc363}, !- Handle
  15 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0110076199396124,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0164843175450353,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0110076199396124,                     !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00547669760542293,                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0110076199396124,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0110076199396124,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0055309223341895,                     !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00547669760542293,                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:AdditionalProperties,
  {095f473c-271d-4b21-ac34-c86a3b983410}, !- Handle
  {6f8394e5-49d4-498b-b519-78c70e47e691}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  91.733563702833251,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:42:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:42:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c1d6c1bd-603b-4219-ab3a-bdff82b6ea17}, !- Handle
  15 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e16d586f-bf88-4741-8ec9-a17d7e4c69a7}, !- Handle
  15 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {414a0d95-02ba-4c39-9177-f0f855ed6af1}, !- Handle
  15 space(s) Occ Sch Saturday Rule,      !- Name
  {6f8394e5-49d4-498b-b519-78c70e47e691}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d90cf9ab-780e-4705-8527-b6cad3f4a85c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d90cf9ab-780e-4705-8527-b6cad3f4a85c}, !- Handle
  15 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0110076199396124,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.011061844668379,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0110076199396124,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0110076199396124,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00493445031775729,                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.000596472016432201,                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00553092233418949,                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {de469177-16aa-4c40-823d-1271ef892407}, !- Handle
  15 space(s) Occ Sch Sunday Rule,        !- Name
  {6f8394e5-49d4-498b-b519-78c70e47e691}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ebe60d1-7dc6-45ab-bd6e-056c498663fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ebe60d1-7dc6-45ab-bd6e-056c498663fe}, !- Handle
  15 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0011929440328644,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00124716876163096,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00981467590674802,                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0011929440328644,                     !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00981467590674802,                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00488022558899073,                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00488022558899073,                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00607316962185513,                    !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  5.42247287665637e-05,                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0104111479231802,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0104111479231802,                     !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Ruleset,
  {0f7a3b13-676c-4ad7-89c1-75383fe49428}, !- Handle
  Elevator Schedule 1,                    !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {252f7478-e835-484c-8a75-1150f72118c7}, !- Default Day Schedule Name
  {49ed897d-7344-4630-a58e-6669f8dee442}, !- Summer Design Day Schedule Name
  {24d9c8a6-c862-4e4a-a997-aa86e933a682}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7014e8dd-00d0-4f79-8edb-b1f7d84392a3}, !- Handle
  {0f7a3b13-676c-4ad7-89c1-75383fe49428}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  91.733563702833251,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:42:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:42:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {252f7478-e835-484c-8a75-1150f72118c7}, !- Handle
  15 space(s) Occ Sch Default 1,          !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0110076199396124,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0164843175450353,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0110076199396124,                     !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00547669760542293,                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0110076199396124,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0110076199396124,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0055309223341895,                     !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00547669760542293,                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {49ed897d-7344-4630-a58e-6669f8dee442}, !- Handle
  15 space(s) Occ Sch Summer Design Day 1, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24d9c8a6-c862-4e4a-a997-aa86e933a682}, !- Handle
  15 space(s) Occ Sch Winter Design Day 1, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d424d85-e34f-448b-98a0-56cc78bcd08f}, !- Handle
  15 space(s) Occ Sch Sunday Rule 1,      !- Name
  {0f7a3b13-676c-4ad7-89c1-75383fe49428}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {157d9c4b-e366-426f-9f2f-3584d24d1a1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {157d9c4b-e366-426f-9f2f-3584d24d1a1a}, !- Handle
  15 space(s) Occ Sch Sunday 1,           !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0011929440328644,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00124716876163096,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00981467590674802,                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0011929440328644,                     !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00981467590674802,                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00488022558899073,                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00488022558899073,                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00607316962185513,                    !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  5.42247287665637e-05,                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0104111479231802,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0104111479231802,                     !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Rule,
  {95d4f4e5-0a39-4915-9e62-d9cface9a8f3}, !- Handle
  15 space(s) Occ Sch Saturday Rule 1,    !- Name
  {0f7a3b13-676c-4ad7-89c1-75383fe49428}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec6266d2-4384-48be-9ebe-b841895020a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec6266d2-4384-48be-9ebe-b841895020a2}, !- Handle
  15 space(s) Occ Sch Saturday 1,         !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0110076199396124,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.011061844668379,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0110076199396124,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0110076199396124,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00493445031775729,                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.000596472016432201,                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00553092233418949,                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {3218c53d-d00e-4184-855d-c4f9cc958765}, !- Handle
  Elevator Schedule 2,                    !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {64150e1b-ad2e-4727-bf16-d6cc33c1de93}, !- Default Day Schedule Name
  {5ba99283-02e3-4f3b-ba0c-4e147a20ae36}, !- Summer Design Day Schedule Name
  {1b7ad305-8569-4b74-b15e-1c482b91bbb0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3578db90-072a-4f0f-8ce8-46769ad2e241}, !- Handle
  {3218c53d-d00e-4184-855d-c4f9cc958765}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  91.733563702833251,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:42:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:42:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64150e1b-ad2e-4727-bf16-d6cc33c1de93}, !- Handle
  15 space(s) Occ Sch Default 2,          !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {5ba99283-02e3-4f3b-ba0c-4e147a20ae36}, !- Handle
  15 space(s) Occ Sch Summer Design Day 2, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b7ad305-8569-4b74-b15e-1c482b91bbb0}, !- Handle
  15 space(s) Occ Sch Winter Design Day 2, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddf44ab1-e0f3-481a-81fe-13398e5c1f31}, !- Handle
  15 space(s) Occ Sch Sunday Rule 2,      !- Name
  {3218c53d-d00e-4184-855d-c4f9cc958765}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3ebd278-e6fd-4259-a57a-3e7c857391ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3ebd278-e6fd-4259-a57a-3e7c857391ce}, !- Handle
  15 space(s) Occ Sch Sunday 2,           !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Rule,
  {49a11545-d9d1-4d76-905c-bb59e3aa06b2}, !- Handle
  15 space(s) Occ Sch Saturday Rule 2,    !- Name
  {3218c53d-d00e-4184-855d-c4f9cc958765}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e00d5cf-f45d-4156-a28e-f1f2c8902254}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e00d5cf-f45d-4156-a28e-f1f2c8902254}, !- Handle
  15 space(s) Occ Sch Saturday 2,         !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {d347ba3c-3426-482b-aac6-e0845d510f3a}, !- Handle
  Elevator Schedule 3,                    !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {987770c1-e917-4d17-9f25-07610e8e4440}, !- Default Day Schedule Name
  {6ebbbfa3-7558-457f-b7a5-ee32c3513e1f}, !- Summer Design Day Schedule Name
  {33c8fa94-5c98-46ef-958c-acf97fdac8eb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {80945041-ca8b-4094-9b8b-012ecee7a7f5}, !- Handle
  {d347ba3c-3426-482b-aac6-e0845d510f3a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  91.733563702833251,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:42:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:42:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {987770c1-e917-4d17-9f25-07610e8e4440}, !- Handle
  15 space(s) Occ Sch Default 3,          !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {6ebbbfa3-7558-457f-b7a5-ee32c3513e1f}, !- Handle
  15 space(s) Occ Sch Summer Design Day 3, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33c8fa94-5c98-46ef-958c-acf97fdac8eb}, !- Handle
  15 space(s) Occ Sch Winter Design Day 3, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b8e4a12-cacf-49f8-92dc-1fd55561b812}, !- Handle
  15 space(s) Occ Sch Sunday Rule 3,      !- Name
  {d347ba3c-3426-482b-aac6-e0845d510f3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4ff02c1-e8c3-4468-abcd-dda92fdf775f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4ff02c1-e8c3-4468-abcd-dda92fdf775f}, !- Handle
  15 space(s) Occ Sch Sunday 3,           !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Rule,
  {7932c1b4-a5cf-4fcf-9689-9b543756b106}, !- Handle
  15 space(s) Occ Sch Saturday Rule 3,    !- Name
  {d347ba3c-3426-482b-aac6-e0845d510f3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c65e639-1f4a-4d83-9057-5347c9880fe9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c65e639-1f4a-4d83-9057-5347c9880fe9}, !- Handle
  15 space(s) Occ Sch Saturday 3,         !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:ElectricEquipment:Definition,
  {f873108a-d382-467d-b608-c1e06e47942e}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a3a49f3b-b697-4006-b5b7-a16b2bb7d790}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {f873108a-d382-467d-b608-c1e06e47942e}, !- Electric Equipment Definition Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space or SpaceType Name
  {0f7a3b13-676c-4ad7-89c1-75383fe49428}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c9a84f12-6c80-4ccc-a640-f42b9e171526}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d700ec42-92f4-4be1-9693-31d1fdf9976c}, !- Handle
  3 Elevator Fans,                        !- Name
  {c9a84f12-6c80-4ccc-a640-f42b9e171526}, !- Electric Equipment Definition Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space or SpaceType Name
  {d347ba3c-3426-482b-aac6-e0845d510f3a}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c3dd5308-d81b-4a82-b391-112e633316b8}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0e0baca2-45e4-4f2c-9845-29ce1e1073a7}, !- Handle
  3 Elevator Lights,                      !- Name
  {c3dd5308-d81b-4a82-b391-112e633316b8}, !- Electric Equipment Definition Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space or SpaceType Name
  {3218c53d-d00e-4184-855d-c4f9cc958765}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {039872cb-861a-4445-9aef-4e5712e07d1a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {61f707df-d111-49ce-a019-faf801753686}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61f707df-d111-49ce-a019-faf801753686}, !- Handle
  Schedule Day 31,                        !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {133d0b15-716a-4f75-8591-5e923be1c289}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {6eb133f5-effb-428a-bb16-89e9dc74493f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6eb133f5-effb-428a-bb16-89e9dc74493f}, !- Handle
  Schedule Day 32,                        !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {dfe4eede-65d2-498b-8af3-cdc089eb6aa8}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {2de1d59c-798d-42d3-9b65-a395b250c716}, !- Handle
  Parking Areas and Drives,               !- Name
  {dfe4eede-65d2-498b-8af3-cdc089eb6aa8}, !- Exterior Lights Definition Name
  {133d0b15-716a-4f75-8591-5e923be1c289}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14378.0763858287,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {93b0d6cc-4660-4d33-becf-67e2068bf511}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {1de99818-3d89-4326-a988-ff572f9fdee1}, !- Handle
  Building Facades,                       !- Name
  {93b0d6cc-4660-4d33-becf-67e2068bf511}, !- Exterior Lights Definition Name
  {039872cb-861a-4445-9aef-4e5712e07d1a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1897.36659610103,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ca0f295c-56d9-4bed-a299-b5cfe9e0e589}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1139e599-1e12-4291-9b3c-107ff6956ed7}, !- Handle
  Main Entries,                           !- Name
  {ca0f295c-56d9-4bed-a299-b5cfe9e0e589}, !- Exterior Lights Definition Name
  {133d0b15-716a-4f75-8591-5e923be1c289}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0f8bce2c-7c15-4c98-9aae-2fd95aa69ca8}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ba76b82e-c1b0-476b-a788-40423950c60d}, !- Handle
  Other Doors,                            !- Name
  {0f8bce2c-7c15-4c98-9aae-2fd95aa69ca8}, !- Exterior Lights Definition Name
  {133d0b15-716a-4f75-8591-5e923be1c289}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.816,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7dc5b057-cfe9-48b9-a536-581b3acb6e4b}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  0.4;                                    !- Design Level {W}

OS:Exterior:Lights,
  {b9d1e5ea-2c90-4d64-a43d-546be18104ad}, !- Handle
  Entry Canopies,                         !- Name
  {7dc5b057-cfe9-48b9-a536-581b3acb6e4b}, !- Exterior Lights Definition Name
  {133d0b15-716a-4f75-8591-5e923be1c289}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e36e05f6-d3a2-4c41-8fd8-e27fb9093cb0}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {c65f0378-ccc1-4e54-9ff3-592e86c4ced9}, !- Schedule Type Limits Name
  {65ed10fe-134c-4958-b346-eb28e3294665}, !- Default Day Schedule Name
  {0010e8cd-efb3-40d3-ab03-333cac48294e}, !- Summer Design Day Schedule Name
  {449c6648-dec2-4d09-bad2-ad182f6638d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65ed10fe-134c-4958-b346-eb28e3294665}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {c65f0378-ccc1-4e54-9ff3-592e86c4ced9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {449c6648-dec2-4d09-bad2-ad182f6638d1}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {c65f0378-ccc1-4e54-9ff3-592e86c4ced9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0010e8cd-efb3-40d3-ab03-333cac48294e}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {c65f0378-ccc1-4e54-9ff3-592e86c4ced9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {1fa70d9f-c1f8-4040-9c2d-363e17b840c1}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Exhaust Fan, !- Name
  {e36e05f6-d3a2-4c41-8fd8-e27fb9093cb0}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.072827161172093,                      !- Maximum Flow Rate {m3/s}
  {7aec55c2-bad1-4be7-bf0e-87c32a25ef1f}, !- Air Inlet Node Name
  {f3bf8e9b-ad75-4475-86dd-978a233f2403}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e36e05f6-d3a2-4c41-8fd8-e27fb9093cb0}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e7c7711b-6f08-49a8-9de5-cdfda24d17bd}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {96828c65-afcd-4bc6-be09-8430294b2116}, !- Inlet Port
  {7aec55c2-bad1-4be7-bf0e-87c32a25ef1f}; !- Outlet Port

OS:Connection,
  {96828c65-afcd-4bc6-be09-8430294b2116}, !- Handle
  {61ffd355-8e0a-427a-8f5b-4b23c5e2e066}, !- Source Object
  2,                                      !- Outlet Port
  {e7c7711b-6f08-49a8-9de5-cdfda24d17bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aec55c2-bad1-4be7-bf0e-87c32a25ef1f}, !- Handle
  {e7c7711b-6f08-49a8-9de5-cdfda24d17bd}, !- Source Object
  3,                                      !- Outlet Port
  {1fa70d9f-c1f8-4040-9c2d-363e17b840c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {efa68e9d-708c-4b4e-8d9b-c09d9c3b06ed}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {f3bf8e9b-ad75-4475-86dd-978a233f2403}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3bf8e9b-ad75-4475-86dd-978a233f2403}, !- Handle
  {1fa70d9f-c1f8-4040-9c2d-363e17b840c1}, !- Source Object
  7,                                      !- Outlet Port
  {efa68e9d-708c-4b4e-8d9b-c09d9c3b06ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {99398801-8b4a-43f0-b8c1-e4f888a2b71d}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {b612e0c5-2659-4ca2-8552-c4c8e781bd67}, !- Default Day Schedule Name
  {9f433f50-9675-4d5d-98ce-ad4bd2fb14b3}, !- Summer Design Day Schedule Name
  {788c0bfe-6ae1-4a08-92c2-dcf265477b16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b612e0c5-2659-4ca2-8552-c4c8e781bd67}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {788c0bfe-6ae1-4a08-92c2-dcf265477b16}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {9f433f50-9675-4d5d-98ce-ad4bd2fb14b3}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {15d0dba1-3b5b-46f2-a692-12f4afa49e79}, !- Handle
  Schedule Rule 21,                       !- Name
  {99398801-8b4a-43f0-b8c1-e4f888a2b71d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bfb3fa83-e566-449b-924a-8fc8d848aabb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfb3fa83-e566-449b-924a-8fc8d848aabb}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:WaterUse:Connections,
  {3389a466-7391-4ce3-85c8-d16eeb1fe3a4}, !- Handle
  LargeHotel GuestRoom - 90.1-2010 WUC 0.49gpm at 140F, !- Name
  {c39d402d-6d4d-4d5c-b313-586b7f6b045d}, !- Inlet Node Name
  {8386925a-386c-4c72-b299-504dc90e975f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05f2bb75-2a07-487c-ba2e-b442f99ed996}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cfc93c16-59b0-41ea-a53b-9e8ddae6fdbd}, !- Handle
  LargeHotel GuestRoom - 90.1-2010 Service Water Use Def 0.49gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.1074888660218e-05,                    !- Peak Flow Rate {m3/s}
  {2c407d71-7121-45d8-b917-25637f290706}, !- Target Temperature Schedule Name
  {7d217724-0222-4354-93e2-dddae97aa166}, !- Sensible Fraction Schedule Name
  {e8028571-e12d-4852-b923-34360adb4f6d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d217724-0222-4354-93e2-dddae97aa166}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {33146aa3-29e8-42ad-bdbe-e5aeacbb6f0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33146aa3-29e8-42ad-bdbe-e5aeacbb6f0d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8028571-e12d-4852-b923-34360adb4f6d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {80ceef14-1d17-4f30-9170-2d271b181fb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80ceef14-1d17-4f30-9170-2d271b181fb8}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c407d71-7121-45d8-b917-25637f290706}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {c6b7e5ef-32a0-4328-a819-cae0580a03ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6b7e5ef-32a0-4328-a819-cae0580a03ef}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {05f2bb75-2a07-487c-ba2e-b442f99ed996}, !- Handle
  LargeHotel GuestRoom - 90.1-2010 Service Water Use 0.49gpm at 140F, !- Name
  {cfc93c16-59b0-41ea-a53b-9e8ddae6fdbd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99398801-8b4a-43f0-b8c1-e4f888a2b71d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d444e2b8-af5d-4146-b612-f118d8d3e654}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {39ada9b5-43fb-43ae-8f61-8e241c380c7c}, !- Default Day Schedule Name
  {d41836c1-1745-406c-bf39-0d722aff69c2}, !- Summer Design Day Schedule Name
  {b39246c7-1b76-427a-8e5c-428733732871}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39ada9b5-43fb-43ae-8f61-8e241c380c7c}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
  {d41836c1-1745-406c-bf39-0d722aff69c2}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {5b1e04a1-7d4f-452a-a7b1-2793b06042e8}, !- Handle
  Schedule Rule 22,                       !- Name
  {d444e2b8-af5d-4146-b612-f118d8d3e654}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01671952-fa97-4d40-94c6-5a350e9ad47c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01671952-fa97-4d40-94c6-5a350e9ad47c}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {b39246c7-1b76-427a-8e5c-428733732871}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {6d602b6f-3826-4be9-913f-8fb5bd0f5195}, !- Handle
  Schedule Rule 23,                       !- Name
  {d444e2b8-af5d-4146-b612-f118d8d3e654}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3be9c920-030a-438c-af63-93e5332e27e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3be9c920-030a-438c-af63-93e5332e27e0}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:WaterUse:Connections,
  {e7dac2b7-b05d-4427-bf02-152a954f56ed}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2010 WUC 0.26gpm at 180F, !- Name
  {400798fc-930a-4da1-acde-50320776f2c1}, !- Inlet Node Name
  {820792be-9d34-435b-9a5d-23470ca20fac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a5e3e88-d25a-4c1d-8435-dd2e792686bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e6a97c8-96dd-40f3-8c03-a76d1d5f12fb}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2010 Service Water Use Def 0.26gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.66345262465444e-05,                   !- Peak Flow Rate {m3/s}
  {32b72da5-a6d7-47c3-a53d-3af364d0933a}, !- Target Temperature Schedule Name
  {7d217724-0222-4354-93e2-dddae97aa166}, !- Sensible Fraction Schedule Name
  {e8028571-e12d-4852-b923-34360adb4f6d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {32b72da5-a6d7-47c3-a53d-3af364d0933a}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {ab92afec-eedd-4a45-9ea5-c2d49a00737d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab92afec-eedd-4a45-9ea5-c2d49a00737d}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0a5e3e88-d25a-4c1d-8435-dd2e792686bd}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2010 Service Water Use 0.26gpm at 180F, !- Name
  {3e6a97c8-96dd-40f3-8c03-a76d1d5f12fb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d444e2b8-af5d-4146-b612-f118d8d3e654}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c62335d6-c901-424b-9fc1-df8987a4a324}, !- Handle
  LargeHotel Kitchen - 90.1-2010 WUC 0.18gpm at 140F, !- Name
  {6c12a120-9837-47b2-9a2b-d6bcc6448193}, !- Inlet Node Name
  {bb5cc3c4-27b9-4c1e-924c-401f3c4616d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c1cbb03-604e-4593-a32d-6a3931190e21}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e57abb3a-056e-45ed-b637-9b0f619ae46a}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Use Def 0.18gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.10896841643629e-05,                   !- Peak Flow Rate {m3/s}
  {2c407d71-7121-45d8-b917-25637f290706}, !- Target Temperature Schedule Name
  {7d217724-0222-4354-93e2-dddae97aa166}, !- Sensible Fraction Schedule Name
  {e8028571-e12d-4852-b923-34360adb4f6d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8c1cbb03-604e-4593-a32d-6a3931190e21}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Use 0.18gpm at 140F, !- Name
  {e57abb3a-056e-45ed-b637-9b0f619ae46a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d444e2b8-af5d-4146-b612-f118d8d3e654}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {39da1819-bf54-4adb-b698-c5c7a3dfdb16}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8e529970-827c-4498-96f2-490b36d7c343}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {98bb86b7-bab1-48df-8265-651422aa3649}, !- Plant Side Inlet Node Name
  {284651a8-d205-48c1-b290-c8e59f4ceefa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6d954f4b-5aab-4bb6-b1fb-30c0b78594ea}, !- Demand Side Inlet Node Name
  {c28d7053-a56f-4029-afa6-0572bb065061}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {efe5a974-b9b7-4187-b4e9-b7994e2b26fe}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {60843b2b-1556-448a-8443-f38c745881c0}, !- Demand Mixer Name
  {032dedeb-5a47-4be5-b567-b1e4db5644f2}, !- Demand Splitter Name
  {2819d0bf-d88e-4ced-8583-4a26a3b180f0}, !- Supply Mixer Name
  {0f1e9abf-e265-4794-9d3d-247649e1d4eb}; !- Supply Splitter Name

OS:Node,
  {8170c9a0-641d-43e0-9ef7-18e0eae0785f}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop Supply Inlet Node, !- Name
  {98bb86b7-bab1-48df-8265-651422aa3649}, !- Inlet Port
  {8efc9a7d-620f-4242-84da-78506cbf1e01}; !- Outlet Port

OS:Node,
  {8e529970-827c-4498-96f2-490b36d7c343}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop Supply Outlet Node, !- Name
  {a43f6182-6687-449e-bfa7-bd125b1b2336}, !- Inlet Port
  {284651a8-d205-48c1-b290-c8e59f4ceefa}; !- Outlet Port

OS:Node,
  {d4a943e7-7bd7-45f5-9e25-958abc7544bf}, !- Handle
  40gal NaturalGas Water Heater - 17kBtu/hr Supply Inlet Water Node, !- Name
  {895bbda0-5d4f-467c-aaf2-11ec91e69159}, !- Inlet Port
  {9cd024ac-4621-4d4d-8ae3-ed4580d4e5f0}; !- Outlet Port

OS:Connector:Mixer,
  {2819d0bf-d88e-4ced-8583-4a26a3b180f0}, !- Handle
  Connector Mixer 1,                      !- Name
  {b735999d-f15c-4391-a51b-72e5da3f26fd}, !- Outlet Branch Name
  {0770c551-d571-4ff4-9d30-7a55849a73a6}, !- Inlet Branch Name 1
  {caf4bca5-8488-48ab-b0d4-0fea893bb7a7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0f1e9abf-e265-4794-9d3d-247649e1d4eb}, !- Handle
  Connector Splitter 1,                   !- Name
  {6930c210-027c-47b4-a457-19c022032d16}, !- Inlet Branch Name
  {895bbda0-5d4f-467c-aaf2-11ec91e69159}, !- Outlet Branch Name 1
  {98af32e1-96a9-48c1-8f66-0f61004894d9}; !- Outlet Branch Name 2

OS:Connection,
  {98bb86b7-bab1-48df-8265-651422aa3649}, !- Handle
  {39da1819-bf54-4adb-b698-c5c7a3dfdb16}, !- Source Object
  14,                                     !- Outlet Port
  {8170c9a0-641d-43e0-9ef7-18e0eae0785f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895bbda0-5d4f-467c-aaf2-11ec91e69159}, !- Handle
  {0f1e9abf-e265-4794-9d3d-247649e1d4eb}, !- Source Object
  3,                                      !- Outlet Port
  {d4a943e7-7bd7-45f5-9e25-958abc7544bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {284651a8-d205-48c1-b290-c8e59f4ceefa}, !- Handle
  {8e529970-827c-4498-96f2-490b36d7c343}, !- Source Object
  3,                                      !- Outlet Port
  {39da1819-bf54-4adb-b698-c5c7a3dfdb16}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {12566db0-af10-401b-a718-e42e8f22d75c}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop Demand Inlet Node, !- Name
  {6d954f4b-5aab-4bb6-b1fb-30c0b78594ea}, !- Inlet Port
  {cd27d0a0-31d4-464d-8709-bfc48dfaa382}; !- Outlet Port

OS:Node,
  {5f2a1a4a-8442-4c57-a08b-2b4f68ca359d}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop Demand Outlet Node, !- Name
  {11822bb1-6b99-4a21-9462-6d7cf7845183}, !- Inlet Port
  {c28d7053-a56f-4029-afa6-0572bb065061}; !- Outlet Port

OS:Node,
  {7b630a32-0b95-46c3-8ab8-f98a8a32401c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {ca074909-c0cd-4225-b8d4-9e00580ac341}, !- Inlet Port
  {dd669ca4-81f9-4e54-88bc-63329b9b99c3}; !- Outlet Port

OS:Connector:Mixer,
  {60843b2b-1556-448a-8443-f38c745881c0}, !- Handle
  Connector Mixer 2,                      !- Name
  {9202b4b2-0969-4224-b2ab-5200c1d4e8c4}, !- Outlet Branch Name
  {1fff443d-5aad-473e-8ebf-7727f9b57be7}, !- Inlet Branch Name 1
  {9b414cf7-a173-47ac-9d0d-2abd4faf74fd}, !- Inlet Branch Name 2
  {46b3f4f9-bfa3-4fa7-871f-4a6a38e9e30d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {032dedeb-5a47-4be5-b567-b1e4db5644f2}, !- Handle
  Connector Splitter 2,                   !- Name
  {4e4440be-e5e6-4669-bd2d-98113cba40ba}, !- Inlet Branch Name
  {ca074909-c0cd-4225-b8d4-9e00580ac341}, !- Outlet Branch Name 1
  {1dd2d20a-8391-46f0-b295-f84d79e3f5b6}, !- Outlet Branch Name 2
  {a3cefaba-7164-4326-809b-aa5a1c26aded}; !- Outlet Branch Name 3

OS:Connection,
  {6d954f4b-5aab-4bb6-b1fb-30c0b78594ea}, !- Handle
  {39da1819-bf54-4adb-b698-c5c7a3dfdb16}, !- Source Object
  17,                                     !- Outlet Port
  {12566db0-af10-401b-a718-e42e8f22d75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca074909-c0cd-4225-b8d4-9e00580ac341}, !- Handle
  {032dedeb-5a47-4be5-b567-b1e4db5644f2}, !- Source Object
  3,                                      !- Outlet Port
  {7b630a32-0b95-46c3-8ab8-f98a8a32401c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28d7053-a56f-4029-afa6-0572bb065061}, !- Handle
  {5f2a1a4a-8442-4c57-a08b-2b4f68ca359d}, !- Source Object
  3,                                      !- Outlet Port
  {39da1819-bf54-4adb-b698-c5c7a3dfdb16}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6af29923-93f7-4cae-97b5-50aa45251dfa}, !- Handle
  {39da1819-bf54-4adb-b698-c5c7a3dfdb16}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {efe5a974-b9b7-4187-b4e9-b7994e2b26fe}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {4c093396-fbdc-4f45-abe5-ef0b09ba71e6}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c11c777e-ddf0-4359-a86b-3c5912ad13fe}, !- Schedule Type Limits Name
  {b3a3973f-19ba-4336-9f6e-21bb085002c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3a3973f-19ba-4336-9f6e-21bb085002c3}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c11c777e-ddf0-4359-a86b-3c5912ad13fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b88171d7-51ed-4205-9ba4-e4973573d50f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4c093396-fbdc-4f45-abe5-ef0b09ba71e6}, !- Schedule Name
  {8e529970-827c-4498-96f2-490b36d7c343}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6ce1ce83-c568-4dc9-aad9-12931c0f4000}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop Water Mains Pressure Driven, !- Name
  {8efc9a7d-620f-4242-84da-78506cbf1e01}, !- Inlet Node Name
  {99130bfa-93d6-4ce5-961e-f9fd3ca0415a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {deb165b6-b501-449c-8fb3-3ce018725ccd}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {99130bfa-93d6-4ce5-961e-f9fd3ca0415a}, !- Inlet Port
  {6930c210-027c-47b4-a457-19c022032d16}; !- Outlet Port

OS:Connection,
  {8efc9a7d-620f-4242-84da-78506cbf1e01}, !- Handle
  {8170c9a0-641d-43e0-9ef7-18e0eae0785f}, !- Source Object
  3,                                      !- Outlet Port
  {6ce1ce83-c568-4dc9-aad9-12931c0f4000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99130bfa-93d6-4ce5-961e-f9fd3ca0415a}, !- Handle
  {6ce1ce83-c568-4dc9-aad9-12931c0f4000}, !- Source Object
  3,                                      !- Outlet Port
  {deb165b6-b501-449c-8fb3-3ce018725ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6930c210-027c-47b4-a457-19c022032d16}, !- Handle
  {deb165b6-b501-449c-8fb3-3ce018725ccd}, !- Source Object
  3,                                      !- Outlet Port
  {0f1e9abf-e265-4794-9d3d-247649e1d4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {48cd088f-b3b0-484a-85f1-4f3c0c570cf7}, !- Handle
  40gal NaturalGas Water Heater - 17kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4c093396-fbdc-4f45-abe5-ef0b09ba71e6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4868.12876306175,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {38458059-1aab-48b8-b660-df969152d102}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.70313970766802,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.70313970766802,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9cd024ac-4621-4d4d-8ae3-ed4580d4e5f0}, !- Use Side Inlet Node Name
  {e0838e0b-6863-48fb-ada1-aaafaf0440df}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {3290715c-077d-44fe-b7ce-1b4a8cc14ade}, !- Handle
  {48cd088f-b3b0-484a-85f1-4f3c0c570cf7}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {38458059-1aab-48b8-b660-df969152d102}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {e07dca8d-fef4-4a90-8dbf-e5bd6bbc2870}, !- Schedule Type Limits Name
  {3f234084-3532-4d20-b476-76f910e94896}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f234084-3532-4d20-b476-76f910e94896}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {e07dca8d-fef4-4a90-8dbf-e5bd6bbc2870}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {3864da30-c092-4dc0-af5d-cedc09cf580a}, !- Handle
  40gal NaturalGas Water Heater - 17kBtu/hr Supply Outlet Water Node, !- Name
  {e0838e0b-6863-48fb-ada1-aaafaf0440df}, !- Inlet Port
  {0770c551-d571-4ff4-9d30-7a55849a73a6}; !- Outlet Port

OS:Connection,
  {9cd024ac-4621-4d4d-8ae3-ed4580d4e5f0}, !- Handle
  {d4a943e7-7bd7-45f5-9e25-958abc7544bf}, !- Source Object
  3,                                      !- Outlet Port
  {48cd088f-b3b0-484a-85f1-4f3c0c570cf7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e0838e0b-6863-48fb-ada1-aaafaf0440df}, !- Handle
  {48cd088f-b3b0-484a-85f1-4f3c0c570cf7}, !- Source Object
  32,                                     !- Outlet Port
  {3864da30-c092-4dc0-af5d-cedc09cf580a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0770c551-d571-4ff4-9d30-7a55849a73a6}, !- Handle
  {3864da30-c092-4dc0-af5d-cedc09cf580a}, !- Source Object
  3,                                      !- Outlet Port
  {2819d0bf-d88e-4ced-8583-4a26a3b180f0}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {a0db4c15-1402-4cf9-b61b-0815fece8e84}, !- Handle
  {48cd088f-b3b0-484a-85f1-4f3c0c570cf7}; !- Object Name

OS:Schedule:Ruleset,
  {152fecdd-bd4b-447e-9f91-ae0f4b60cd31}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {a0a7ddc1-63a1-4735-9898-749d885e5b98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0a7ddc1-63a1-4735-9898-749d885e5b98}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {33d6ddf7-c5a1-40d5-aa6f-36618188716b}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {514ccecd-e172-46ef-8b76-6cd1af1adb22}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {33d6ddf7-c5a1-40d5-aa6f-36618188716b}; !- Layer 1

OS:Pipe:Indoor,
  {807562e5-a9fb-40aa-a100-3409966123a8}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop Pipe 20.0ft, !- Name
  {514ccecd-e172-46ef-8b76-6cd1af1adb22}, !- Construction
  {cd27d0a0-31d4-464d-8709-bfc48dfaa382}, !- Fluid Inlet Node
  {41b292dc-d84d-43df-a16a-c31937c830f2}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {48b0a300-40ce-46ae-85fe-047376864ce1}, !- Ambient Temperature Schedule
  {152fecdd-bd4b-447e-9f91-ae0f4b60cd31}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {208f4ffc-6c19-434d-9546-8ab6c044b9dd}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {41b292dc-d84d-43df-a16a-c31937c830f2}, !- Inlet Port
  {4e4440be-e5e6-4669-bd2d-98113cba40ba}; !- Outlet Port

OS:Connection,
  {cd27d0a0-31d4-464d-8709-bfc48dfaa382}, !- Handle
  {12566db0-af10-401b-a718-e42e8f22d75c}, !- Source Object
  3,                                      !- Outlet Port
  {807562e5-a9fb-40aa-a100-3409966123a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41b292dc-d84d-43df-a16a-c31937c830f2}, !- Handle
  {807562e5-a9fb-40aa-a100-3409966123a8}, !- Source Object
  4,                                      !- Outlet Port
  {208f4ffc-6c19-434d-9546-8ab6c044b9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e4440be-e5e6-4669-bd2d-98113cba40ba}, !- Handle
  {208f4ffc-6c19-434d-9546-8ab6c044b9dd}, !- Source Object
  3,                                      !- Outlet Port
  {032dedeb-5a47-4be5-b567-b1e4db5644f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e56af61a-6c01-4448-9276-d7ecb466c136}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b1458ad8-c38c-4c64-aa8a-285569bfa76b}, !- Inlet Node Name
  {ecd8c759-6916-411b-b9ff-25c2866670bb}; !- Outlet Node Name

OS:Node,
  {73ee66e9-9877-477e-a136-8fb120873805}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {98af32e1-96a9-48c1-8f66-0f61004894d9}, !- Inlet Port
  {b1458ad8-c38c-4c64-aa8a-285569bfa76b}; !- Outlet Port

OS:Connection,
  {98af32e1-96a9-48c1-8f66-0f61004894d9}, !- Handle
  {0f1e9abf-e265-4794-9d3d-247649e1d4eb}, !- Source Object
  4,                                      !- Outlet Port
  {73ee66e9-9877-477e-a136-8fb120873805}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51025a08-3d2e-420a-9112-c159bd5312bc}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {ecd8c759-6916-411b-b9ff-25c2866670bb}, !- Inlet Port
  {caf4bca5-8488-48ab-b0d4-0fea893bb7a7}; !- Outlet Port

OS:Connection,
  {b1458ad8-c38c-4c64-aa8a-285569bfa76b}, !- Handle
  {73ee66e9-9877-477e-a136-8fb120873805}, !- Source Object
  3,                                      !- Outlet Port
  {e56af61a-6c01-4448-9276-d7ecb466c136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd8c759-6916-411b-b9ff-25c2866670bb}, !- Handle
  {e56af61a-6c01-4448-9276-d7ecb466c136}, !- Source Object
  3,                                      !- Outlet Port
  {51025a08-3d2e-420a-9112-c159bd5312bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf4bca5-8488-48ab-b0d4-0fea893bb7a7}, !- Handle
  {51025a08-3d2e-420a-9112-c159bd5312bc}, !- Source Object
  3,                                      !- Outlet Port
  {2819d0bf-d88e-4ced-8583-4a26a3b180f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73b7c296-1628-4602-a585-ffc9d3ec8271}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {dd669ca4-81f9-4e54-88bc-63329b9b99c3}, !- Inlet Node Name
  {b69c1bdc-cba0-455d-a621-6efda4551d36}; !- Outlet Node Name

OS:Node,
  {18a8370e-2669-4f8a-b1c2-61dcc69883f6}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {b69c1bdc-cba0-455d-a621-6efda4551d36}, !- Inlet Port
  {1fff443d-5aad-473e-8ebf-7727f9b57be7}; !- Outlet Port

OS:Connection,
  {dd669ca4-81f9-4e54-88bc-63329b9b99c3}, !- Handle
  {7b630a32-0b95-46c3-8ab8-f98a8a32401c}, !- Source Object
  3,                                      !- Outlet Port
  {73b7c296-1628-4602-a585-ffc9d3ec8271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69c1bdc-cba0-455d-a621-6efda4551d36}, !- Handle
  {73b7c296-1628-4602-a585-ffc9d3ec8271}, !- Source Object
  3,                                      !- Outlet Port
  {18a8370e-2669-4f8a-b1c2-61dcc69883f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fff443d-5aad-473e-8ebf-7727f9b57be7}, !- Handle
  {18a8370e-2669-4f8a-b1c2-61dcc69883f6}, !- Source Object
  3,                                      !- Outlet Port
  {60843b2b-1556-448a-8443-f38c745881c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b664ad22-ead4-488a-8cfb-ae288a571965}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4dab8b48-c2fd-46c0-9f9d-28ab33bfed65}, !- Inlet Node Name
  {a43f6182-6687-449e-bfa7-bd125b1b2336}; !- Outlet Node Name

OS:Node,
  {d0826a82-58f0-44bd-813c-f39bf99e69fd}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b735999d-f15c-4391-a51b-72e5da3f26fd}, !- Inlet Port
  {4dab8b48-c2fd-46c0-9f9d-28ab33bfed65}; !- Outlet Port

OS:Connection,
  {b735999d-f15c-4391-a51b-72e5da3f26fd}, !- Handle
  {2819d0bf-d88e-4ced-8583-4a26a3b180f0}, !- Source Object
  2,                                      !- Outlet Port
  {d0826a82-58f0-44bd-813c-f39bf99e69fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dab8b48-c2fd-46c0-9f9d-28ab33bfed65}, !- Handle
  {d0826a82-58f0-44bd-813c-f39bf99e69fd}, !- Source Object
  3,                                      !- Outlet Port
  {b664ad22-ead4-488a-8cfb-ae288a571965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43f6182-6687-449e-bfa7-bd125b1b2336}, !- Handle
  {b664ad22-ead4-488a-8cfb-ae288a571965}, !- Source Object
  3,                                      !- Outlet Port
  {8e529970-827c-4498-96f2-490b36d7c343}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d13df78f-a8cc-4a25-930a-ef46f1f8e0a3}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {19be59c7-e817-47a2-ad7a-6c8ab157adf7}, !- Inlet Node Name
  {11822bb1-6b99-4a21-9462-6d7cf7845183}; !- Outlet Node Name

OS:Node,
  {d5f3942f-5e6f-466d-8c90-dd69c43214a6}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {9202b4b2-0969-4224-b2ab-5200c1d4e8c4}, !- Inlet Port
  {19be59c7-e817-47a2-ad7a-6c8ab157adf7}; !- Outlet Port

OS:Connection,
  {9202b4b2-0969-4224-b2ab-5200c1d4e8c4}, !- Handle
  {60843b2b-1556-448a-8443-f38c745881c0}, !- Source Object
  2,                                      !- Outlet Port
  {d5f3942f-5e6f-466d-8c90-dd69c43214a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19be59c7-e817-47a2-ad7a-6c8ab157adf7}, !- Handle
  {d5f3942f-5e6f-466d-8c90-dd69c43214a6}, !- Source Object
  3,                                      !- Outlet Port
  {d13df78f-a8cc-4a25-930a-ef46f1f8e0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11822bb1-6b99-4a21-9462-6d7cf7845183}, !- Handle
  {d13df78f-a8cc-4a25-930a-ef46f1f8e0a3}, !- Source Object
  3,                                      !- Outlet Port
  {5f2a1a4a-8442-4c57-a08b-2b4f68ca359d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da9c29ed-cb8b-4589-8fc5-be75382a132a}, !- Handle
  LargeHotel Kitchen - 90.1-2010 WUC 0.18gpm at 140F Inlet Water Node, !- Name
  {1dd2d20a-8391-46f0-b295-f84d79e3f5b6}, !- Inlet Port
  {6c12a120-9837-47b2-9a2b-d6bcc6448193}; !- Outlet Port

OS:Connection,
  {1dd2d20a-8391-46f0-b295-f84d79e3f5b6}, !- Handle
  {032dedeb-5a47-4be5-b567-b1e4db5644f2}, !- Source Object
  4,                                      !- Outlet Port
  {da9c29ed-cb8b-4589-8fc5-be75382a132a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c24f71d-0801-43a6-b205-d6bb71d5fd96}, !- Handle
  LargeHotel Kitchen - 90.1-2010 WUC 0.18gpm at 140F Outlet Water Node, !- Name
  {bb5cc3c4-27b9-4c1e-924c-401f3c4616d6}, !- Inlet Port
  {9b414cf7-a173-47ac-9d0d-2abd4faf74fd}; !- Outlet Port

OS:Connection,
  {6c12a120-9837-47b2-9a2b-d6bcc6448193}, !- Handle
  {da9c29ed-cb8b-4589-8fc5-be75382a132a}, !- Source Object
  3,                                      !- Outlet Port
  {c62335d6-c901-424b-9fc1-df8987a4a324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5cc3c4-27b9-4c1e-924c-401f3c4616d6}, !- Handle
  {c62335d6-c901-424b-9fc1-df8987a4a324}, !- Source Object
  3,                                      !- Outlet Port
  {8c24f71d-0801-43a6-b205-d6bb71d5fd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b414cf7-a173-47ac-9d0d-2abd4faf74fd}, !- Handle
  {8c24f71d-0801-43a6-b205-d6bb71d5fd96}, !- Source Object
  3,                                      !- Outlet Port
  {60843b2b-1556-448a-8443-f38c745881c0}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {9f50a60c-ff73-4379-8817-427b466c546c}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {363da3db-1b9a-43d7-85cc-6467415f6dd3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {252a359a-cf51-4e9c-bf68-ffea1d777b36}, !- Plant Side Inlet Node Name
  {064b389d-e115-4aaa-bada-faacecf962f6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {79927272-af31-48a5-8685-aa8da57cc639}, !- Demand Side Inlet Node Name
  {20801f9f-d9c5-47f5-b3f2-38c113e6515f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8eb85d4d-dda8-4980-9997-4dbc3a007218}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c18d330c-7586-4293-8732-b2367868af5f}, !- Demand Mixer Name
  {b1e7b9ce-c6ff-4a44-8205-bbae8205058e}, !- Demand Splitter Name
  {ef34c903-9d55-4e2f-98d0-15a4c58a6471}, !- Supply Mixer Name
  {4e9b9443-a5bf-4b93-9b1e-5dc6cb0fd26e}; !- Supply Splitter Name

OS:Node,
  {26d6d0a5-3d15-421f-9a06-d8b48a2fb758}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Booster Loop Supply Inlet Node, !- Name
  {252a359a-cf51-4e9c-bf68-ffea1d777b36}, !- Inlet Port
  {e2ce3044-bdfb-48ef-a680-e8b9137ff256}; !- Outlet Port

OS:Node,
  {363da3db-1b9a-43d7-85cc-6467415f6dd3}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Booster Loop Supply Outlet Node, !- Name
  {24e3aa01-332b-447f-adb3-44ae5f6f6eab}, !- Inlet Port
  {064b389d-e115-4aaa-bada-faacecf962f6}; !- Outlet Port

OS:Node,
  {6a80a977-d96e-4c18-8c61-5a8d92db5d9d}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {c4cacf48-afe5-45ef-88ce-5e98bce923dd}, !- Inlet Port
  {aab1830a-1e5c-4a2e-bbfc-b966ff4c517b}; !- Outlet Port

OS:Connector:Mixer,
  {ef34c903-9d55-4e2f-98d0-15a4c58a6471}, !- Handle
  Connector Mixer 3,                      !- Name
  {e66f4da4-3b82-43bf-a664-1c2a5dab8883}, !- Outlet Branch Name
  {7124f227-137e-4641-92f1-3ecb2bd06951}, !- Inlet Branch Name 1
  {af5c8f40-aa24-443d-adf5-df19fd44db1d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4e9b9443-a5bf-4b93-9b1e-5dc6cb0fd26e}, !- Handle
  Connector Splitter 3,                   !- Name
  {acef12ba-2f7f-4aaa-9c6b-d28d56d5d490}, !- Inlet Branch Name
  {c4cacf48-afe5-45ef-88ce-5e98bce923dd}, !- Outlet Branch Name 1
  {3a895810-eebd-4257-9343-cf98236edd83}; !- Outlet Branch Name 2

OS:Connection,
  {252a359a-cf51-4e9c-bf68-ffea1d777b36}, !- Handle
  {9f50a60c-ff73-4379-8817-427b466c546c}, !- Source Object
  14,                                     !- Outlet Port
  {26d6d0a5-3d15-421f-9a06-d8b48a2fb758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4cacf48-afe5-45ef-88ce-5e98bce923dd}, !- Handle
  {4e9b9443-a5bf-4b93-9b1e-5dc6cb0fd26e}, !- Source Object
  3,                                      !- Outlet Port
  {6a80a977-d96e-4c18-8c61-5a8d92db5d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064b389d-e115-4aaa-bada-faacecf962f6}, !- Handle
  {363da3db-1b9a-43d7-85cc-6467415f6dd3}, !- Source Object
  3,                                      !- Outlet Port
  {9f50a60c-ff73-4379-8817-427b466c546c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {238944c6-19c1-46f5-87d7-eeb66d3a34bc}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Booster Loop Demand Inlet Node, !- Name
  {79927272-af31-48a5-8685-aa8da57cc639}, !- Inlet Port
  {e8369af8-191a-44b0-ade0-d66ea3bf9e36}; !- Outlet Port

OS:Node,
  {4f1221f4-4fb9-4438-8290-a01892c8292b}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Service Water Booster Loop Demand Outlet Node, !- Name
  {7f34ca04-e29e-4c62-8cb3-0e0e03a5801e}, !- Inlet Port
  {20801f9f-d9c5-47f5-b3f2-38c113e6515f}; !- Outlet Port

OS:Node,
  {b1cd8007-f4b1-46b4-85a8-9c0d14e1b075}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {9bd8d4a4-979f-473d-a74c-04b55db260c2}, !- Inlet Port
  {0833c84f-252e-4a1f-bb00-0c4c8c7bae06}; !- Outlet Port

OS:Connector:Mixer,
  {c18d330c-7586-4293-8732-b2367868af5f}, !- Handle
  Connector Mixer 4,                      !- Name
  {b51996f4-b6bb-42b7-a69e-7a893c414672}, !- Outlet Branch Name
  {b1943b3e-8541-4e04-8c33-720098a6f8d8}, !- Inlet Branch Name 1
  {4762590b-9a9e-4e8e-be18-76d7420cfcd5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b1e7b9ce-c6ff-4a44-8205-bbae8205058e}, !- Handle
  Connector Splitter 4,                   !- Name
  {8aee2e4b-59fd-408b-bab0-37a9455fd6ce}, !- Inlet Branch Name
  {9bd8d4a4-979f-473d-a74c-04b55db260c2}, !- Outlet Branch Name 1
  {1ecf7b03-2e4a-4623-8f8d-a6925555bdaf}; !- Outlet Branch Name 2

OS:Connection,
  {79927272-af31-48a5-8685-aa8da57cc639}, !- Handle
  {9f50a60c-ff73-4379-8817-427b466c546c}, !- Source Object
  17,                                     !- Outlet Port
  {238944c6-19c1-46f5-87d7-eeb66d3a34bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd8d4a4-979f-473d-a74c-04b55db260c2}, !- Handle
  {b1e7b9ce-c6ff-4a44-8205-bbae8205058e}, !- Source Object
  3,                                      !- Outlet Port
  {b1cd8007-f4b1-46b4-85a8-9c0d14e1b075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20801f9f-d9c5-47f5-b3f2-38c113e6515f}, !- Handle
  {4f1221f4-4fb9-4438-8290-a01892c8292b}, !- Source Object
  3,                                      !- Outlet Port
  {9f50a60c-ff73-4379-8817-427b466c546c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4a106b52-d640-4704-9e74-56ff56306167}, !- Handle
  {9f50a60c-ff73-4379-8817-427b466c546c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8eb85d4d-dda8-4980-9997-4dbc3a007218}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {a76ab881-cefb-462a-916c-0f8a85062ca5}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f41ee8d4-707b-4b4c-a381-09be84b9203c}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {a76ab881-cefb-462a-916c-0f8a85062ca5}, !- Schedule Type Limits Name
  {b7efc27d-bef4-469f-a0f5-2560970b9063}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7efc27d-bef4-469f-a0f5-2560970b9063}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {a76ab881-cefb-462a-916c-0f8a85062ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {09ccddf8-4be2-4a27-9cda-a0df6089a593}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f41ee8d4-707b-4b4c-a381-09be84b9203c}, !- Schedule Name
  {363da3db-1b9a-43d7-85cc-6467415f6dd3}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2f5ee289-4b0c-4844-94c1-19265e964320}, !- Handle
  Booster Water Loop Pump,                !- Name
  {677662c7-5a00-4a91-818c-aa9bd168ddbc}, !- Inlet Node Name
  {df6cc8b6-9c3c-49fd-a777-36db4e5da499}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f4b7eca0-b92e-4a38-b9e8-b1ed85409396}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {df6cc8b6-9c3c-49fd-a777-36db4e5da499}, !- Inlet Port
  {acef12ba-2f7f-4aaa-9c6b-d28d56d5d490}; !- Outlet Port

OS:Connection,
  {df6cc8b6-9c3c-49fd-a777-36db4e5da499}, !- Handle
  {2f5ee289-4b0c-4844-94c1-19265e964320}, !- Source Object
  3,                                      !- Outlet Port
  {f4b7eca0-b92e-4a38-b9e8-b1ed85409396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acef12ba-2f7f-4aaa-9c6b-d28d56d5d490}, !- Handle
  {f4b7eca0-b92e-4a38-b9e8-b1ed85409396}, !- Source Object
  3,                                      !- Outlet Port
  {4e9b9443-a5bf-4b93-9b1e-5dc6cb0fd26e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c93899b7-2b53-4cc3-a015-9503e168f2be}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {f41ee8d4-707b-4b4c-a381-09be84b9203c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  934.680722507857,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {73eae253-e19d-4b93-95de-a838740fa2e9}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {aab1830a-1e5c-4a2e-bbfc-b966ff4c517b}, !- Use Side Inlet Node Name
  {fc0e3d2b-b2c4-413d-9041-1853b5c93a61}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {ef028fa1-a0e2-4799-acb5-41588cc2f555}, !- Handle
  {c93899b7-2b53-4cc3-a015-9503e168f2be}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {73eae253-e19d-4b93-95de-a838740fa2e9}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  {a76ab881-cefb-462a-916c-0f8a85062ca5}, !- Schedule Type Limits Name
  {27e0ba5d-b8b8-48ef-bcc7-2b7d68493678}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27e0ba5d-b8b8-48ef-bcc7-2b7d68493678}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {a76ab881-cefb-462a-916c-0f8a85062ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {d97e833e-4987-46db-a14a-73c9774dfdd9}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {fc0e3d2b-b2c4-413d-9041-1853b5c93a61}, !- Inlet Port
  {7124f227-137e-4641-92f1-3ecb2bd06951}; !- Outlet Port

OS:Connection,
  {aab1830a-1e5c-4a2e-bbfc-b966ff4c517b}, !- Handle
  {6a80a977-d96e-4c18-8c61-5a8d92db5d9d}, !- Source Object
  3,                                      !- Outlet Port
  {c93899b7-2b53-4cc3-a015-9503e168f2be}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {fc0e3d2b-b2c4-413d-9041-1853b5c93a61}, !- Handle
  {c93899b7-2b53-4cc3-a015-9503e168f2be}, !- Source Object
  32,                                     !- Outlet Port
  {d97e833e-4987-46db-a14a-73c9774dfdd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7124f227-137e-4641-92f1-3ecb2bd06951}, !- Handle
  {d97e833e-4987-46db-a14a-73c9774dfdd9}, !- Source Object
  3,                                      !- Outlet Port
  {ef34c903-9d55-4e2f-98d0-15a4c58a6471}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dd0c951d-4682-470e-872c-a7332021dc1a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {3a09844a-b157-4d5b-a538-c098862ff631}, !- Inlet Node Name
  {a4f5b1f5-a2d6-47fe-8f2b-20b0088c8a41}; !- Outlet Node Name

OS:Node,
  {3e45f06c-78ac-48f9-9cb1-25103366d0bf}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {3a895810-eebd-4257-9343-cf98236edd83}, !- Inlet Port
  {3a09844a-b157-4d5b-a538-c098862ff631}; !- Outlet Port

OS:Connection,
  {3a895810-eebd-4257-9343-cf98236edd83}, !- Handle
  {4e9b9443-a5bf-4b93-9b1e-5dc6cb0fd26e}, !- Source Object
  4,                                      !- Outlet Port
  {3e45f06c-78ac-48f9-9cb1-25103366d0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b7157c7-45c7-4616-b118-a9c8c85bf91d}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {a4f5b1f5-a2d6-47fe-8f2b-20b0088c8a41}, !- Inlet Port
  {af5c8f40-aa24-443d-adf5-df19fd44db1d}; !- Outlet Port

OS:Connection,
  {3a09844a-b157-4d5b-a538-c098862ff631}, !- Handle
  {3e45f06c-78ac-48f9-9cb1-25103366d0bf}, !- Source Object
  3,                                      !- Outlet Port
  {dd0c951d-4682-470e-872c-a7332021dc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f5b1f5-a2d6-47fe-8f2b-20b0088c8a41}, !- Handle
  {dd0c951d-4682-470e-872c-a7332021dc1a}, !- Source Object
  3,                                      !- Outlet Port
  {9b7157c7-45c7-4616-b118-a9c8c85bf91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5c8f40-aa24-443d-adf5-df19fd44db1d}, !- Handle
  {9b7157c7-45c7-4616-b118-a9c8c85bf91d}, !- Source Object
  3,                                      !- Outlet Port
  {ef34c903-9d55-4e2f-98d0-15a4c58a6471}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b1e61462-f8a9-4c3a-9937-51742406add8}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {0833c84f-252e-4a1f-bb00-0c4c8c7bae06}, !- Inlet Node Name
  {61f66c32-3c2a-4a40-9236-be74e1103c17}; !- Outlet Node Name

OS:Node,
  {f4439529-8c44-41b7-b1ee-cc501af144de}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {61f66c32-3c2a-4a40-9236-be74e1103c17}, !- Inlet Port
  {b1943b3e-8541-4e04-8c33-720098a6f8d8}; !- Outlet Port

OS:Connection,
  {0833c84f-252e-4a1f-bb00-0c4c8c7bae06}, !- Handle
  {b1cd8007-f4b1-46b4-85a8-9c0d14e1b075}, !- Source Object
  3,                                      !- Outlet Port
  {b1e61462-f8a9-4c3a-9937-51742406add8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f66c32-3c2a-4a40-9236-be74e1103c17}, !- Handle
  {b1e61462-f8a9-4c3a-9937-51742406add8}, !- Source Object
  3,                                      !- Outlet Port
  {f4439529-8c44-41b7-b1ee-cc501af144de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1943b3e-8541-4e04-8c33-720098a6f8d8}, !- Handle
  {f4439529-8c44-41b7-b1ee-cc501af144de}, !- Source Object
  3,                                      !- Outlet Port
  {c18d330c-7586-4293-8732-b2367868af5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {94bd6d13-e9bd-4ecf-a0c2-2f4f96b17c20}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {789d4656-b575-4e16-a845-15f617c72a5f}, !- Inlet Node Name
  {24e3aa01-332b-447f-adb3-44ae5f6f6eab}; !- Outlet Node Name

OS:Node,
  {118d7d4a-f7f4-47b5-af1f-457dbcad0f13}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {e66f4da4-3b82-43bf-a664-1c2a5dab8883}, !- Inlet Port
  {789d4656-b575-4e16-a845-15f617c72a5f}; !- Outlet Port

OS:Connection,
  {e66f4da4-3b82-43bf-a664-1c2a5dab8883}, !- Handle
  {ef34c903-9d55-4e2f-98d0-15a4c58a6471}, !- Source Object
  2,                                      !- Outlet Port
  {118d7d4a-f7f4-47b5-af1f-457dbcad0f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {789d4656-b575-4e16-a845-15f617c72a5f}, !- Handle
  {118d7d4a-f7f4-47b5-af1f-457dbcad0f13}, !- Source Object
  3,                                      !- Outlet Port
  {94bd6d13-e9bd-4ecf-a0c2-2f4f96b17c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e3aa01-332b-447f-adb3-44ae5f6f6eab}, !- Handle
  {94bd6d13-e9bd-4ecf-a0c2-2f4f96b17c20}, !- Source Object
  3,                                      !- Outlet Port
  {363da3db-1b9a-43d7-85cc-6467415f6dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b109aa0-826d-49a3-bef5-d6fa9f56cc63}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {e8369af8-191a-44b0-ade0-d66ea3bf9e36}, !- Inlet Node Name
  {cc8062ed-33ed-4bce-be11-a305aa49f5ba}; !- Outlet Node Name

OS:Node,
  {2f0614a9-c849-4002-9745-2a90e48d472c}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {cc8062ed-33ed-4bce-be11-a305aa49f5ba}, !- Inlet Port
  {8aee2e4b-59fd-408b-bab0-37a9455fd6ce}; !- Outlet Port

OS:Connection,
  {e8369af8-191a-44b0-ade0-d66ea3bf9e36}, !- Handle
  {238944c6-19c1-46f5-87d7-eeb66d3a34bc}, !- Source Object
  3,                                      !- Outlet Port
  {9b109aa0-826d-49a3-bef5-d6fa9f56cc63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8062ed-33ed-4bce-be11-a305aa49f5ba}, !- Handle
  {9b109aa0-826d-49a3-bef5-d6fa9f56cc63}, !- Source Object
  3,                                      !- Outlet Port
  {2f0614a9-c849-4002-9745-2a90e48d472c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aee2e4b-59fd-408b-bab0-37a9455fd6ce}, !- Handle
  {2f0614a9-c849-4002-9745-2a90e48d472c}, !- Source Object
  3,                                      !- Outlet Port
  {b1e7b9ce-c6ff-4a44-8205-bbae8205058e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b27f492c-f8cd-4e7b-a746-273aae617633}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {bbf34678-9711-4339-9c23-4c9d5b29792d}, !- Inlet Node Name
  {7f34ca04-e29e-4c62-8cb3-0e0e03a5801e}; !- Outlet Node Name

OS:Node,
  {73e800bc-5657-4074-9acf-1d32405f1fdb}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {b51996f4-b6bb-42b7-a69e-7a893c414672}, !- Inlet Port
  {bbf34678-9711-4339-9c23-4c9d5b29792d}; !- Outlet Port

OS:Connection,
  {b51996f4-b6bb-42b7-a69e-7a893c414672}, !- Handle
  {c18d330c-7586-4293-8732-b2367868af5f}, !- Source Object
  2,                                      !- Outlet Port
  {73e800bc-5657-4074-9acf-1d32405f1fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf34678-9711-4339-9c23-4c9d5b29792d}, !- Handle
  {73e800bc-5657-4074-9acf-1d32405f1fdb}, !- Source Object
  3,                                      !- Outlet Port
  {b27f492c-f8cd-4e7b-a746-273aae617633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f34ca04-e29e-4c62-8cb3-0e0e03a5801e}, !- Handle
  {b27f492c-f8cd-4e7b-a746-273aae617633}, !- Source Object
  3,                                      !- Outlet Port
  {4f1221f4-4fb9-4438-8290-a01892c8292b}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {51dc35ae-8c1a-40f6-a45e-53768a7bc05c}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {c9c3ca97-4ee3-4dab-bd76-4b4ef6aa3e48}, !- Loop Demand Side Inlet Node
  {efe49231-0f16-4690-b8b3-b645a6b116b9}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {e2ce3044-bdfb-48ef-a680-e8b9137ff256}, !- Loop Supply Side Inlet Node
  {2381a8c7-24b7-4bc9-8a6c-e8673f1a1115}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {75bd590d-904f-426c-ae4d-41d1d68d7527}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {2381a8c7-24b7-4bc9-8a6c-e8673f1a1115}, !- Inlet Port
  {677662c7-5a00-4a91-818c-aa9bd168ddbc}; !- Outlet Port

OS:Connection,
  {e2ce3044-bdfb-48ef-a680-e8b9137ff256}, !- Handle
  {26d6d0a5-3d15-421f-9a06-d8b48a2fb758}, !- Source Object
  3,                                      !- Outlet Port
  {51dc35ae-8c1a-40f6-a45e-53768a7bc05c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2381a8c7-24b7-4bc9-8a6c-e8673f1a1115}, !- Handle
  {51dc35ae-8c1a-40f6-a45e-53768a7bc05c}, !- Source Object
  7,                                      !- Outlet Port
  {75bd590d-904f-426c-ae4d-41d1d68d7527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677662c7-5a00-4a91-818c-aa9bd168ddbc}, !- Handle
  {75bd590d-904f-426c-ae4d-41d1d68d7527}, !- Source Object
  3,                                      !- Outlet Port
  {2f5ee289-4b0c-4844-94c1-19265e964320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ca883f4-aaaa-4b3f-b205-072f01cb5e77}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {a3cefaba-7164-4326-809b-aa5a1c26aded}, !- Inlet Port
  {c9c3ca97-4ee3-4dab-bd76-4b4ef6aa3e48}; !- Outlet Port

OS:Connection,
  {a3cefaba-7164-4326-809b-aa5a1c26aded}, !- Handle
  {032dedeb-5a47-4be5-b567-b1e4db5644f2}, !- Source Object
  5,                                      !- Outlet Port
  {3ca883f4-aaaa-4b3f-b205-072f01cb5e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b654bf9a-8e8e-4acc-ab8c-8684ce86e68a}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {efe49231-0f16-4690-b8b3-b645a6b116b9}, !- Inlet Port
  {ca910a90-e590-4ed9-931d-02316c5f0cd6}; !- Outlet Port

OS:Connection,
  {c9c3ca97-4ee3-4dab-bd76-4b4ef6aa3e48}, !- Handle
  {3ca883f4-aaaa-4b3f-b205-072f01cb5e77}, !- Source Object
  3,                                      !- Outlet Port
  {51dc35ae-8c1a-40f6-a45e-53768a7bc05c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efe49231-0f16-4690-b8b3-b645a6b116b9}, !- Handle
  {51dc35ae-8c1a-40f6-a45e-53768a7bc05c}, !- Source Object
  4,                                      !- Outlet Port
  {b654bf9a-8e8e-4acc-ab8c-8684ce86e68a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {aea71b77-b1f8-43f8-ab20-9d556db56714}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {ca910a90-e590-4ed9-931d-02316c5f0cd6}, !- Inlet Node
  {2eadc60c-be4b-419f-be0f-10a4dbed81b2}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {142942e6-afea-40e8-b86d-b43f439047f7}; !- Source Temperature Schedule Name {C}

OS:Node,
  {a7c12845-4b88-4ee6-830b-8ba449a2ca09}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {2eadc60c-be4b-419f-be0f-10a4dbed81b2}, !- Inlet Port
  {46b3f4f9-bfa3-4fa7-871f-4a6a38e9e30d}; !- Outlet Port

OS:Connection,
  {ca910a90-e590-4ed9-931d-02316c5f0cd6}, !- Handle
  {b654bf9a-8e8e-4acc-ab8c-8684ce86e68a}, !- Source Object
  3,                                      !- Outlet Port
  {aea71b77-b1f8-43f8-ab20-9d556db56714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eadc60c-be4b-419f-be0f-10a4dbed81b2}, !- Handle
  {aea71b77-b1f8-43f8-ab20-9d556db56714}, !- Source Object
  3,                                      !- Outlet Port
  {a7c12845-4b88-4ee6-830b-8ba449a2ca09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b3f4f9-bfa3-4fa7-871f-4a6a38e9e30d}, !- Handle
  {a7c12845-4b88-4ee6-830b-8ba449a2ca09}, !- Source Object
  3,                                      !- Outlet Port
  {60843b2b-1556-448a-8443-f38c745881c0}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {4e2d5727-b633-405a-9bb7-65bc8b6cec02}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {142942e6-afea-40e8-b86d-b43f439047f7}, !- Handle
  Mains Water Temperature,                !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {5748c80b-2ab0-4024-b643-893b63dd5e26}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {142942e6-afea-40e8-b86d-b43f439047f7}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {1fdc3fa3-fbae-42b1-bd46-8c804be3bb8b}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {5748c80b-2ab0-4024-b643-893b63dd5e26} = {4e2d5727-b633-405a-9bb7-65bc8b6cec02}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5209320c-1fd5-4c01-a3c2-86c1eae0870d}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1fdc3fa3-fbae-42b1-bd46-8c804be3bb8b}; !- Program Name 1

OS:Node,
  {f91af832-f097-4b79-8e9e-8a3f88487f8e}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2010 WUC 0.26gpm at 180F Inlet Water Node, !- Name
  {1ecf7b03-2e4a-4623-8f8d-a6925555bdaf}, !- Inlet Port
  {400798fc-930a-4da1-acde-50320776f2c1}; !- Outlet Port

OS:Connection,
  {1ecf7b03-2e4a-4623-8f8d-a6925555bdaf}, !- Handle
  {b1e7b9ce-c6ff-4a44-8205-bbae8205058e}, !- Source Object
  4,                                      !- Outlet Port
  {f91af832-f097-4b79-8e9e-8a3f88487f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8ba2951-1295-4e56-983c-dcc6ec8ffa58}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2010 WUC 0.26gpm at 180F Outlet Water Node, !- Name
  {820792be-9d34-435b-9a5d-23470ca20fac}, !- Inlet Port
  {4762590b-9a9e-4e8e-be18-76d7420cfcd5}; !- Outlet Port

OS:Connection,
  {400798fc-930a-4da1-acde-50320776f2c1}, !- Handle
  {f91af832-f097-4b79-8e9e-8a3f88487f8e}, !- Source Object
  3,                                      !- Outlet Port
  {e7dac2b7-b05d-4427-bf02-152a954f56ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {820792be-9d34-435b-9a5d-23470ca20fac}, !- Handle
  {e7dac2b7-b05d-4427-bf02-152a954f56ed}, !- Source Object
  3,                                      !- Outlet Port
  {a8ba2951-1295-4e56-983c-dcc6ec8ffa58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4762590b-9a9e-4e8e-be18-76d7420cfcd5}, !- Handle
  {a8ba2951-1295-4e56-983c-dcc6ec8ffa58}, !- Source Object
  3,                                      !- Outlet Port
  {c18d330c-7586-4293-8732-b2367868af5f}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {275072f3-bc43-493c-a4e1-ad3bdf141dc5}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {cd788d4e-4109-408c-a5f1-3504d168cac0}, !- Default Day Schedule Name
  {0b0ab57f-e4df-4c35-bf05-737f9d6f3679}, !- Summer Design Day Schedule Name
  {7c01cb51-312f-4c0c-8642-ad06ffd827f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd788d4e-4109-408c-a5f1-3504d168cac0}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7c01cb51-312f-4c0c-8642-ad06ffd827f1}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0b0ab57f-e4df-4c35-bf05-737f9d6f3679}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:WaterUse:Connections,
  {a64da9be-b1fd-4f02-bfc4-e56846fc2e77}, !- Handle
  LargeHotel Laundry - 90.1-2010 WUC 0.52gpm at 140F, !- Name
  {5949d999-8d9d-4711-94f3-346896493660}, !- Inlet Node Name
  {a5a30fad-0e3b-43a6-b58c-162a62612c05}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {39cf9a15-ed55-49f2-9415-2b7cfc6fe484}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68e496fd-4fe4-493c-9af8-03d3c1011e02}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Use Def 0.52gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.2766684742537e-05,                    !- Peak Flow Rate {m3/s}
  {2c407d71-7121-45d8-b917-25637f290706}, !- Target Temperature Schedule Name
  {7d217724-0222-4354-93e2-dddae97aa166}, !- Sensible Fraction Schedule Name
  {e8028571-e12d-4852-b923-34360adb4f6d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {39cf9a15-ed55-49f2-9415-2b7cfc6fe484}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Use 0.52gpm at 140F, !- Name
  {68e496fd-4fe4-493c-9af8-03d3c1011e02}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {275072f3-bc43-493c-a4e1-ad3bdf141dc5}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {e55014e0-bb5b-464d-9f2a-f27c46753153}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2b7e2135-3b7c-45a8-85fd-cd965478e5a9}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {37d0d870-ee86-4530-a829-81dfdc6a98b3}, !- Plant Side Inlet Node Name
  {b905f417-a066-4b5a-bc19-4986d705a754}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {89d64023-47ff-4ec6-9ce9-373c17c38a6f}, !- Demand Side Inlet Node Name
  {108421fd-7634-4dae-b4f8-28b1927dddf9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f3c67b20-33ff-4d82-b376-2542eb231c35}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2c69a0d7-e9cf-48cc-a6da-6e007c1036a6}, !- Demand Mixer Name
  {b038eb7b-d29f-4b63-861e-92874d249fb5}, !- Demand Splitter Name
  {1a86b056-0863-410e-8b7f-c371bbc90a49}, !- Supply Mixer Name
  {9ce0d1a8-b80b-4183-b7d9-eaa917caf923}; !- Supply Splitter Name

OS:Node,
  {ec5f00d8-2d75-4589-8a38-fad492bbd995}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop Supply Inlet Node, !- Name
  {37d0d870-ee86-4530-a829-81dfdc6a98b3}, !- Inlet Port
  {cf11fe46-a88e-4034-9ad5-36eb5fc4f5c3}; !- Outlet Port

OS:Node,
  {2b7e2135-3b7c-45a8-85fd-cd965478e5a9}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop Supply Outlet Node, !- Name
  {da267438-8b9f-4163-9443-d6717d96014d}, !- Inlet Port
  {b905f417-a066-4b5a-bc19-4986d705a754}; !- Outlet Port

OS:Node,
  {8279cb2a-c291-460f-a909-e677a573bf94}, !- Handle
  40gal Electricity Water Heater - 33kBtu/hr Supply Inlet Water Node, !- Name
  {f152c316-dcb0-491e-b329-9ae7858b1a23}, !- Inlet Port
  {5fddfa55-b9d5-4332-929c-da9a49e90f83}; !- Outlet Port

OS:Connector:Mixer,
  {1a86b056-0863-410e-8b7f-c371bbc90a49}, !- Handle
  Connector Mixer 5,                      !- Name
  {dba5618f-5321-4701-991c-53af23c6e5b8}, !- Outlet Branch Name
  {a81ae1b3-1e88-41e3-baac-62ee39f20aae}, !- Inlet Branch Name 1
  {8694366d-dd52-4058-b1e5-921b630791a4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9ce0d1a8-b80b-4183-b7d9-eaa917caf923}, !- Handle
  Connector Splitter 5,                   !- Name
  {cc8bbed4-2217-4543-b2cc-ee1ae245d6ce}, !- Inlet Branch Name
  {f152c316-dcb0-491e-b329-9ae7858b1a23}, !- Outlet Branch Name 1
  {8c6607e2-f391-4927-b326-907dbcd42fa9}; !- Outlet Branch Name 2

OS:Connection,
  {37d0d870-ee86-4530-a829-81dfdc6a98b3}, !- Handle
  {e55014e0-bb5b-464d-9f2a-f27c46753153}, !- Source Object
  14,                                     !- Outlet Port
  {ec5f00d8-2d75-4589-8a38-fad492bbd995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f152c316-dcb0-491e-b329-9ae7858b1a23}, !- Handle
  {9ce0d1a8-b80b-4183-b7d9-eaa917caf923}, !- Source Object
  3,                                      !- Outlet Port
  {8279cb2a-c291-460f-a909-e677a573bf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b905f417-a066-4b5a-bc19-4986d705a754}, !- Handle
  {2b7e2135-3b7c-45a8-85fd-cd965478e5a9}, !- Source Object
  3,                                      !- Outlet Port
  {e55014e0-bb5b-464d-9f2a-f27c46753153}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {af4e8c48-6c77-4a2d-804f-af46cd549776}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop Demand Inlet Node, !- Name
  {89d64023-47ff-4ec6-9ce9-373c17c38a6f}, !- Inlet Port
  {7a031424-b0c2-427c-8d3f-f6568992bc5b}; !- Outlet Port

OS:Node,
  {4b623230-5dc8-4e2e-baa0-967b439dd323}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop Demand Outlet Node, !- Name
  {08c4ad4e-f65d-4e84-b2a2-c1092c4be11a}, !- Inlet Port
  {108421fd-7634-4dae-b4f8-28b1927dddf9}; !- Outlet Port

OS:Node,
  {00682265-d13e-47ac-a162-71be34e31454}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {959d84a7-ee13-465d-84cd-17f627cf5959}, !- Inlet Port
  {0532493b-7577-4da0-b94c-aa18093c4fdc}; !- Outlet Port

OS:Connector:Mixer,
  {2c69a0d7-e9cf-48cc-a6da-6e007c1036a6}, !- Handle
  Connector Mixer 6,                      !- Name
  {cb1788c3-9af6-4546-a348-61b56d2b1cd7}, !- Outlet Branch Name
  {e915fde9-e8a9-468d-91c2-ec3e3b294b78}, !- Inlet Branch Name 1
  {113bec2f-4024-46a6-94d0-055e40c95b07}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b038eb7b-d29f-4b63-861e-92874d249fb5}, !- Handle
  Connector Splitter 6,                   !- Name
  {ca8d966e-ff44-48fa-bad3-7b1aa8d53e8f}, !- Inlet Branch Name
  {959d84a7-ee13-465d-84cd-17f627cf5959}, !- Outlet Branch Name 1
  {72bc8d2c-593c-43a3-bc5e-3363208e4801}; !- Outlet Branch Name 2

OS:Connection,
  {89d64023-47ff-4ec6-9ce9-373c17c38a6f}, !- Handle
  {e55014e0-bb5b-464d-9f2a-f27c46753153}, !- Source Object
  17,                                     !- Outlet Port
  {af4e8c48-6c77-4a2d-804f-af46cd549776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959d84a7-ee13-465d-84cd-17f627cf5959}, !- Handle
  {b038eb7b-d29f-4b63-861e-92874d249fb5}, !- Source Object
  3,                                      !- Outlet Port
  {00682265-d13e-47ac-a162-71be34e31454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108421fd-7634-4dae-b4f8-28b1927dddf9}, !- Handle
  {4b623230-5dc8-4e2e-baa0-967b439dd323}, !- Source Object
  3,                                      !- Outlet Port
  {e55014e0-bb5b-464d-9f2a-f27c46753153}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {abeb6b52-13c5-4ea1-a153-b24e69df120f}, !- Handle
  {e55014e0-bb5b-464d-9f2a-f27c46753153}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f3c67b20-33ff-4d82-b376-2542eb231c35}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {a204d5fe-cdce-4f83-b248-e1d3c30abbbd}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {4c093396-fbdc-4f45-abe5-ef0b09ba71e6}, !- Schedule Name
  {2b7e2135-3b7c-45a8-85fd-cd965478e5a9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {cc06f532-1c98-4c83-ba8b-931d032bccf0}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop Water Mains Pressure Driven, !- Name
  {cf11fe46-a88e-4034-9ad5-36eb5fc4f5c3}, !- Inlet Node Name
  {a5fdf259-f86e-4dc7-aaf3-5318eddc97ef}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6a8e16dc-9ce8-4e66-b842-8faeeab0b2d6}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a5fdf259-f86e-4dc7-aaf3-5318eddc97ef}, !- Inlet Port
  {cc8bbed4-2217-4543-b2cc-ee1ae245d6ce}; !- Outlet Port

OS:Connection,
  {cf11fe46-a88e-4034-9ad5-36eb5fc4f5c3}, !- Handle
  {ec5f00d8-2d75-4589-8a38-fad492bbd995}, !- Source Object
  3,                                      !- Outlet Port
  {cc06f532-1c98-4c83-ba8b-931d032bccf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5fdf259-f86e-4dc7-aaf3-5318eddc97ef}, !- Handle
  {cc06f532-1c98-4c83-ba8b-931d032bccf0}, !- Source Object
  3,                                      !- Outlet Port
  {6a8e16dc-9ce8-4e66-b842-8faeeab0b2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8bbed4-2217-4543-b2cc-ee1ae245d6ce}, !- Handle
  {6a8e16dc-9ce8-4e66-b842-8faeeab0b2d6}, !- Source Object
  3,                                      !- Outlet Port
  {9ce0d1a8-b80b-4183-b7d9-eaa917caf923}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {a39ac664-a6d3-4cc1-88d6-d9270081ab61}, !- Handle
  40gal Electricity Water Heater - 33kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4c093396-fbdc-4f45-abe5-ef0b09ba71e6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  9589.23855727227,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {38458059-1aab-48b8-b660-df969152d102}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5fddfa55-b9d5-4332-929c-da9a49e90f83}, !- Use Side Inlet Node Name
  {7b2bd5d4-253e-49f8-8430-ba34f6b798a2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {0bdbd2f8-e100-4ae9-a1e7-3163d2d26c7b}, !- Handle
  {a39ac664-a6d3-4cc1-88d6-d9270081ab61}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {1f463b17-98ba-4d78-abe6-9e0cc29476d3}, !- Handle
  40gal Electricity Water Heater - 33kBtu/hr Supply Outlet Water Node, !- Name
  {7b2bd5d4-253e-49f8-8430-ba34f6b798a2}, !- Inlet Port
  {a81ae1b3-1e88-41e3-baac-62ee39f20aae}; !- Outlet Port

OS:Connection,
  {5fddfa55-b9d5-4332-929c-da9a49e90f83}, !- Handle
  {8279cb2a-c291-460f-a909-e677a573bf94}, !- Source Object
  3,                                      !- Outlet Port
  {a39ac664-a6d3-4cc1-88d6-d9270081ab61}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7b2bd5d4-253e-49f8-8430-ba34f6b798a2}, !- Handle
  {a39ac664-a6d3-4cc1-88d6-d9270081ab61}, !- Source Object
  32,                                     !- Outlet Port
  {1f463b17-98ba-4d78-abe6-9e0cc29476d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81ae1b3-1e88-41e3-baac-62ee39f20aae}, !- Handle
  {1f463b17-98ba-4d78-abe6-9e0cc29476d3}, !- Source Object
  3,                                      !- Outlet Port
  {1a86b056-0863-410e-8b7f-c371bbc90a49}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {753dfc13-340f-475c-89bb-e28079c5857b}, !- Handle
  {a39ac664-a6d3-4cc1-88d6-d9270081ab61}; !- Object Name

OS:Schedule:Ruleset,
  {f0237013-112d-40cd-b6fa-164365e49c8f}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {94cf3878-0fc6-459b-8d79-c5b3f548437c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94cf3878-0fc6-459b-8d79-c5b3f548437c}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {cde0eb52-3635-4cdc-92f7-1aa6ee31325c}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {483242fb-5e8c-4f26-933a-c3ff30d0ad3b}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {cde0eb52-3635-4cdc-92f7-1aa6ee31325c}; !- Layer 1

OS:Pipe:Indoor,
  {f1c04f03-ba16-4f7b-b492-f8e9af0d4414}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop Pipe 20.0ft, !- Name
  {483242fb-5e8c-4f26-933a-c3ff30d0ad3b}, !- Construction
  {7a031424-b0c2-427c-8d3f-f6568992bc5b}, !- Fluid Inlet Node
  {c9863186-1654-4bb3-966f-b0732521e225}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {48b0a300-40ce-46ae-85fe-047376864ce1}, !- Ambient Temperature Schedule
  {f0237013-112d-40cd-b6fa-164365e49c8f}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {4cf24d13-f4f9-42d6-a3a1-76a8ef68702f}, !- Handle
  LargeHotel Laundry - 90.1-2010 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {c9863186-1654-4bb3-966f-b0732521e225}, !- Inlet Port
  {ca8d966e-ff44-48fa-bad3-7b1aa8d53e8f}; !- Outlet Port

OS:Connection,
  {7a031424-b0c2-427c-8d3f-f6568992bc5b}, !- Handle
  {af4e8c48-6c77-4a2d-804f-af46cd549776}, !- Source Object
  3,                                      !- Outlet Port
  {f1c04f03-ba16-4f7b-b492-f8e9af0d4414}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9863186-1654-4bb3-966f-b0732521e225}, !- Handle
  {f1c04f03-ba16-4f7b-b492-f8e9af0d4414}, !- Source Object
  4,                                      !- Outlet Port
  {4cf24d13-f4f9-42d6-a3a1-76a8ef68702f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8d966e-ff44-48fa-bad3-7b1aa8d53e8f}, !- Handle
  {4cf24d13-f4f9-42d6-a3a1-76a8ef68702f}, !- Source Object
  3,                                      !- Outlet Port
  {b038eb7b-d29f-4b63-861e-92874d249fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {87018e8e-3257-4d6f-9b1d-0f5732439e57}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {926d87a3-9c1e-4fd3-a8f5-6ebfc806b45f}, !- Inlet Node Name
  {d07a3ed7-f0c8-4dd6-97ac-6171ef3e1db3}; !- Outlet Node Name

OS:Node,
  {cd9e7c4f-96a6-46d9-a834-b83abccac8e5}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {8c6607e2-f391-4927-b326-907dbcd42fa9}, !- Inlet Port
  {926d87a3-9c1e-4fd3-a8f5-6ebfc806b45f}; !- Outlet Port

OS:Connection,
  {8c6607e2-f391-4927-b326-907dbcd42fa9}, !- Handle
  {9ce0d1a8-b80b-4183-b7d9-eaa917caf923}, !- Source Object
  4,                                      !- Outlet Port
  {cd9e7c4f-96a6-46d9-a834-b83abccac8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db057d3f-2268-493d-9051-91ff55bc0ae6}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {d07a3ed7-f0c8-4dd6-97ac-6171ef3e1db3}, !- Inlet Port
  {8694366d-dd52-4058-b1e5-921b630791a4}; !- Outlet Port

OS:Connection,
  {926d87a3-9c1e-4fd3-a8f5-6ebfc806b45f}, !- Handle
  {cd9e7c4f-96a6-46d9-a834-b83abccac8e5}, !- Source Object
  3,                                      !- Outlet Port
  {87018e8e-3257-4d6f-9b1d-0f5732439e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07a3ed7-f0c8-4dd6-97ac-6171ef3e1db3}, !- Handle
  {87018e8e-3257-4d6f-9b1d-0f5732439e57}, !- Source Object
  3,                                      !- Outlet Port
  {db057d3f-2268-493d-9051-91ff55bc0ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8694366d-dd52-4058-b1e5-921b630791a4}, !- Handle
  {db057d3f-2268-493d-9051-91ff55bc0ae6}, !- Source Object
  3,                                      !- Outlet Port
  {1a86b056-0863-410e-8b7f-c371bbc90a49}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5aff3bf5-94fb-4ac5-a9b9-a0e05959e3fb}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {0532493b-7577-4da0-b94c-aa18093c4fdc}, !- Inlet Node Name
  {53731386-0234-430e-a78e-b369c66ba933}; !- Outlet Node Name

OS:Node,
  {95827b09-32ae-4440-aa78-b96e228be1b0}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {53731386-0234-430e-a78e-b369c66ba933}, !- Inlet Port
  {e915fde9-e8a9-468d-91c2-ec3e3b294b78}; !- Outlet Port

OS:Connection,
  {0532493b-7577-4da0-b94c-aa18093c4fdc}, !- Handle
  {00682265-d13e-47ac-a162-71be34e31454}, !- Source Object
  3,                                      !- Outlet Port
  {5aff3bf5-94fb-4ac5-a9b9-a0e05959e3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53731386-0234-430e-a78e-b369c66ba933}, !- Handle
  {5aff3bf5-94fb-4ac5-a9b9-a0e05959e3fb}, !- Source Object
  3,                                      !- Outlet Port
  {95827b09-32ae-4440-aa78-b96e228be1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e915fde9-e8a9-468d-91c2-ec3e3b294b78}, !- Handle
  {95827b09-32ae-4440-aa78-b96e228be1b0}, !- Source Object
  3,                                      !- Outlet Port
  {2c69a0d7-e9cf-48cc-a6da-6e007c1036a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {83480977-fe27-492f-b3f9-a0463d0b4558}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {6b0a5940-8a97-4506-84e2-9baacb575f03}, !- Inlet Node Name
  {da267438-8b9f-4163-9443-d6717d96014d}; !- Outlet Node Name

OS:Node,
  {44f8687f-5409-4b88-b7ab-6742588fe1e7}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {dba5618f-5321-4701-991c-53af23c6e5b8}, !- Inlet Port
  {6b0a5940-8a97-4506-84e2-9baacb575f03}; !- Outlet Port

OS:Connection,
  {dba5618f-5321-4701-991c-53af23c6e5b8}, !- Handle
  {1a86b056-0863-410e-8b7f-c371bbc90a49}, !- Source Object
  2,                                      !- Outlet Port
  {44f8687f-5409-4b88-b7ab-6742588fe1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0a5940-8a97-4506-84e2-9baacb575f03}, !- Handle
  {44f8687f-5409-4b88-b7ab-6742588fe1e7}, !- Source Object
  3,                                      !- Outlet Port
  {83480977-fe27-492f-b3f9-a0463d0b4558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da267438-8b9f-4163-9443-d6717d96014d}, !- Handle
  {83480977-fe27-492f-b3f9-a0463d0b4558}, !- Source Object
  3,                                      !- Outlet Port
  {2b7e2135-3b7c-45a8-85fd-cd965478e5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5bb6d9b4-83d8-4cf3-aea0-e2fd4019f050}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {d1bfdba1-c238-4091-b726-7233855d94f2}, !- Inlet Node Name
  {08c4ad4e-f65d-4e84-b2a2-c1092c4be11a}; !- Outlet Node Name

OS:Node,
  {1f84ff0d-5935-4077-b355-fd4af51eb8a4}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {cb1788c3-9af6-4546-a348-61b56d2b1cd7}, !- Inlet Port
  {d1bfdba1-c238-4091-b726-7233855d94f2}; !- Outlet Port

OS:Connection,
  {cb1788c3-9af6-4546-a348-61b56d2b1cd7}, !- Handle
  {2c69a0d7-e9cf-48cc-a6da-6e007c1036a6}, !- Source Object
  2,                                      !- Outlet Port
  {1f84ff0d-5935-4077-b355-fd4af51eb8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1bfdba1-c238-4091-b726-7233855d94f2}, !- Handle
  {1f84ff0d-5935-4077-b355-fd4af51eb8a4}, !- Source Object
  3,                                      !- Outlet Port
  {5bb6d9b4-83d8-4cf3-aea0-e2fd4019f050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c4ad4e-f65d-4e84-b2a2-c1092c4be11a}, !- Handle
  {5bb6d9b4-83d8-4cf3-aea0-e2fd4019f050}, !- Source Object
  3,                                      !- Outlet Port
  {4b623230-5dc8-4e2e-baa0-967b439dd323}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00b90901-0167-4319-ad7e-5c34d9b1270c}, !- Handle
  LargeHotel Laundry - 90.1-2010 WUC 0.52gpm at 140F Inlet Water Node, !- Name
  {72bc8d2c-593c-43a3-bc5e-3363208e4801}, !- Inlet Port
  {5949d999-8d9d-4711-94f3-346896493660}; !- Outlet Port

OS:Connection,
  {72bc8d2c-593c-43a3-bc5e-3363208e4801}, !- Handle
  {b038eb7b-d29f-4b63-861e-92874d249fb5}, !- Source Object
  4,                                      !- Outlet Port
  {00b90901-0167-4319-ad7e-5c34d9b1270c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffdd9dac-83b7-4477-b71b-392d7896a711}, !- Handle
  LargeHotel Laundry - 90.1-2010 WUC 0.52gpm at 140F Outlet Water Node, !- Name
  {a5a30fad-0e3b-43a6-b58c-162a62612c05}, !- Inlet Port
  {113bec2f-4024-46a6-94d0-055e40c95b07}; !- Outlet Port

OS:Connection,
  {5949d999-8d9d-4711-94f3-346896493660}, !- Handle
  {00b90901-0167-4319-ad7e-5c34d9b1270c}, !- Source Object
  3,                                      !- Outlet Port
  {a64da9be-b1fd-4f02-bfc4-e56846fc2e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a30fad-0e3b-43a6-b58c-162a62612c05}, !- Handle
  {a64da9be-b1fd-4f02-bfc4-e56846fc2e77}, !- Source Object
  3,                                      !- Outlet Port
  {ffdd9dac-83b7-4477-b71b-392d7896a711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113bec2f-4024-46a6-94d0-055e40c95b07}, !- Handle
  {ffdd9dac-83b7-4477-b71b-392d7896a711}, !- Source Object
  3,                                      !- Outlet Port
  {2c69a0d7-e9cf-48cc-a6da-6e007c1036a6}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {bf7fd565-7caa-43ba-b6f2-22177da60c6e}, !- Handle
  LargeHotel Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6eb17538-51be-48e2-9c7b-37626af13038}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4ac67ec6-492a-45be-9e27-7bcad3e1c1b3}, !- Plant Side Inlet Node Name
  {bfbc1ffc-ad70-40bc-b66f-a619c36fc3fb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {70f497d4-476c-4b21-b892-9aa0150505f8}, !- Demand Side Inlet Node Name
  {9049ed3c-972f-4a03-9721-d994be5cb638}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a0bb02cb-6ed2-4f25-8bef-b568f61a7164}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b6ff76ca-226b-41f7-b365-8c70294f4a2a}, !- Demand Mixer Name
  {021b43a5-3d8c-4ddc-84fc-dd1e71b479ca}, !- Demand Splitter Name
  {ed6941ec-3db9-4dc5-aee9-b313060b37a5}, !- Supply Mixer Name
  {b26feb74-dd76-44b3-91e1-91efaa0f4537}; !- Supply Splitter Name

OS:Node,
  {18a6340a-24f3-4f8c-886c-d8989196a798}, !- Handle
  LargeHotel Shared Service Water Loop Supply Inlet Node, !- Name
  {4ac67ec6-492a-45be-9e27-7bcad3e1c1b3}, !- Inlet Port
  {2792ee42-bb14-4222-9e5d-7c89c1cb8641}; !- Outlet Port

OS:Node,
  {6eb17538-51be-48e2-9c7b-37626af13038}, !- Handle
  LargeHotel Shared Service Water Loop Supply Outlet Node, !- Name
  {33db02ee-f4a9-4d81-9f46-fb4a39474918}, !- Inlet Port
  {bfbc1ffc-ad70-40bc-b66f-a619c36fc3fb}; !- Outlet Port

OS:Node,
  {8daba0aa-80f0-4470-b574-b529de5a8da8}, !- Handle
  40gal Electricity Water Heater - 25kBtu/hr Supply Inlet Water Node, !- Name
  {1aa33a24-2220-4bcc-9eaf-aa77e8abadf5}, !- Inlet Port
  {6b274f40-9ffc-49f6-b728-9d51e2240b87}; !- Outlet Port

OS:Connector:Mixer,
  {ed6941ec-3db9-4dc5-aee9-b313060b37a5}, !- Handle
  Connector Mixer 7,                      !- Name
  {297ec73c-1500-47ce-890a-a97cae5f065f}, !- Outlet Branch Name
  {e3eefe1c-42b7-43f0-af25-acbfeebe9936}, !- Inlet Branch Name 1
  {5801c0fa-3db8-4740-bcd8-fba0aaec7e51}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b26feb74-dd76-44b3-91e1-91efaa0f4537}, !- Handle
  Connector Splitter 7,                   !- Name
  {7f56189f-e32e-4375-8c1e-abbfad1b17a7}, !- Inlet Branch Name
  {1aa33a24-2220-4bcc-9eaf-aa77e8abadf5}, !- Outlet Branch Name 1
  {86b15ac7-9a2f-4817-8f11-a1ef27d368cc}; !- Outlet Branch Name 2

OS:Connection,
  {4ac67ec6-492a-45be-9e27-7bcad3e1c1b3}, !- Handle
  {bf7fd565-7caa-43ba-b6f2-22177da60c6e}, !- Source Object
  14,                                     !- Outlet Port
  {18a6340a-24f3-4f8c-886c-d8989196a798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa33a24-2220-4bcc-9eaf-aa77e8abadf5}, !- Handle
  {b26feb74-dd76-44b3-91e1-91efaa0f4537}, !- Source Object
  3,                                      !- Outlet Port
  {8daba0aa-80f0-4470-b574-b529de5a8da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfbc1ffc-ad70-40bc-b66f-a619c36fc3fb}, !- Handle
  {6eb17538-51be-48e2-9c7b-37626af13038}, !- Source Object
  3,                                      !- Outlet Port
  {bf7fd565-7caa-43ba-b6f2-22177da60c6e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {30dfc7b4-5d57-45bf-aaf3-e24691556120}, !- Handle
  LargeHotel Shared Service Water Loop Demand Inlet Node, !- Name
  {70f497d4-476c-4b21-b892-9aa0150505f8}, !- Inlet Port
  {e137605a-3385-4575-927f-3b1bcb32c936}; !- Outlet Port

OS:Node,
  {fb1472af-bb78-43e2-9096-270260b71404}, !- Handle
  LargeHotel Shared Service Water Loop Demand Outlet Node, !- Name
  {322c1498-d490-4cb0-b9b0-d587a451166e}, !- Inlet Port
  {9049ed3c-972f-4a03-9721-d994be5cb638}; !- Outlet Port

OS:Node,
  {bf90eeb5-20a5-434e-af30-0f935e22891f}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {e76642be-fe53-44bf-9908-36eba8ff8f56}, !- Inlet Port
  {ff0b86b2-20cb-4c51-b979-6c3f8082a936}; !- Outlet Port

OS:Connector:Mixer,
  {b6ff76ca-226b-41f7-b365-8c70294f4a2a}, !- Handle
  Connector Mixer 8,                      !- Name
  {f4b95859-76e8-496c-9b0d-ef1977fb9624}, !- Outlet Branch Name
  {943740f3-5b0f-43e3-adee-e57f757efe62}, !- Inlet Branch Name 1
  {ed310225-1bfa-428c-b0af-32bbe0dfcb4e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {021b43a5-3d8c-4ddc-84fc-dd1e71b479ca}, !- Handle
  Connector Splitter 8,                   !- Name
  {9326c048-0045-4415-854a-7080de5dfaa5}, !- Inlet Branch Name
  {e76642be-fe53-44bf-9908-36eba8ff8f56}, !- Outlet Branch Name 1
  {bdea0538-c0ba-4e80-9995-b8ebec4c87b4}; !- Outlet Branch Name 2

OS:Connection,
  {70f497d4-476c-4b21-b892-9aa0150505f8}, !- Handle
  {bf7fd565-7caa-43ba-b6f2-22177da60c6e}, !- Source Object
  17,                                     !- Outlet Port
  {30dfc7b4-5d57-45bf-aaf3-e24691556120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76642be-fe53-44bf-9908-36eba8ff8f56}, !- Handle
  {021b43a5-3d8c-4ddc-84fc-dd1e71b479ca}, !- Source Object
  3,                                      !- Outlet Port
  {bf90eeb5-20a5-434e-af30-0f935e22891f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9049ed3c-972f-4a03-9721-d994be5cb638}, !- Handle
  {fb1472af-bb78-43e2-9096-270260b71404}, !- Source Object
  3,                                      !- Outlet Port
  {bf7fd565-7caa-43ba-b6f2-22177da60c6e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f793d313-15a1-419d-94f5-ef6a73679dbe}, !- Handle
  {bf7fd565-7caa-43ba-b6f2-22177da60c6e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a0bb02cb-6ed2-4f25-8bef-b568f61a7164}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {c11c777e-ddf0-4359-a86b-3c5912ad13fe}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {41c0d1aa-b5f4-4fea-99e0-1e66a7750d5c}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {4c093396-fbdc-4f45-abe5-ef0b09ba71e6}, !- Schedule Name
  {6eb17538-51be-48e2-9c7b-37626af13038}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1bd7771a-f5d6-41dc-8f29-0dc2dff70ed9}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump, !- Name
  {2792ee42-bb14-4222-9e5d-7c89c1cb8641}, !- Inlet Node Name
  {f1177d72-609b-466e-80f2-d964cc235128}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {295c6260-25ae-4f25-8038-cfd9e9f672a0}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {f1177d72-609b-466e-80f2-d964cc235128}, !- Inlet Port
  {7f56189f-e32e-4375-8c1e-abbfad1b17a7}; !- Outlet Port

OS:Connection,
  {2792ee42-bb14-4222-9e5d-7c89c1cb8641}, !- Handle
  {18a6340a-24f3-4f8c-886c-d8989196a798}, !- Source Object
  3,                                      !- Outlet Port
  {1bd7771a-f5d6-41dc-8f29-0dc2dff70ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1177d72-609b-466e-80f2-d964cc235128}, !- Handle
  {1bd7771a-f5d6-41dc-8f29-0dc2dff70ed9}, !- Source Object
  3,                                      !- Outlet Port
  {295c6260-25ae-4f25-8038-cfd9e9f672a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f56189f-e32e-4375-8c1e-abbfad1b17a7}, !- Handle
  {295c6260-25ae-4f25-8038-cfd9e9f672a0}, !- Source Object
  3,                                      !- Outlet Port
  {b26feb74-dd76-44b3-91e1-91efaa0f4537}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e07dca8d-fef4-4a90-8dbf-e5bd6bbc2870}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ce909d60-6807-436e-ae71-9fce7d1ba819}, !- Handle
  40gal Electricity Water Heater - 25kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4c093396-fbdc-4f45-abe5-ef0b09ba71e6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7275.30472722297,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {38458059-1aab-48b8-b660-df969152d102}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6b274f40-9ffc-49f6-b728-9d51e2240b87}, !- Use Side Inlet Node Name
  {5bfb8949-af51-4e46-b782-0d3d5b02f0e8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {20a28ddf-79f8-4d56-afb9-20aef06c96ae}, !- Handle
  {ce909d60-6807-436e-ae71-9fce7d1ba819}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {6eff2b29-7d47-4aa5-bf3a-317ea915942d}, !- Handle
  40gal Electricity Water Heater - 25kBtu/hr Supply Outlet Water Node, !- Name
  {5bfb8949-af51-4e46-b782-0d3d5b02f0e8}, !- Inlet Port
  {e3eefe1c-42b7-43f0-af25-acbfeebe9936}; !- Outlet Port

OS:Connection,
  {6b274f40-9ffc-49f6-b728-9d51e2240b87}, !- Handle
  {8daba0aa-80f0-4470-b574-b529de5a8da8}, !- Source Object
  3,                                      !- Outlet Port
  {ce909d60-6807-436e-ae71-9fce7d1ba819}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5bfb8949-af51-4e46-b782-0d3d5b02f0e8}, !- Handle
  {ce909d60-6807-436e-ae71-9fce7d1ba819}, !- Source Object
  32,                                     !- Outlet Port
  {6eff2b29-7d47-4aa5-bf3a-317ea915942d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3eefe1c-42b7-43f0-af25-acbfeebe9936}, !- Handle
  {6eff2b29-7d47-4aa5-bf3a-317ea915942d}, !- Source Object
  3,                                      !- Outlet Port
  {ed6941ec-3db9-4dc5-aee9-b313060b37a5}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {641bfdb4-7fc2-4bcc-8a42-18881fca45df}, !- Handle
  {ce909d60-6807-436e-ae71-9fce7d1ba819}; !- Object Name

OS:Schedule:Ruleset,
  {8fd2da3f-d72d-464e-9bb9-11faaae0494f}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {d1a3f5a5-af68-4b62-8042-1f27cdfa6eda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1a3f5a5-af68-4b62-8042-1f27cdfa6eda}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {2f65a6cc-17c0-4d2c-a216-12348a74accc}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {11425bb0-d883-4702-8c12-3422f0c6095e}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {2f65a6cc-17c0-4d2c-a216-12348a74accc}; !- Layer 1

OS:Pipe:Indoor,
  {b1cc5f5e-41a9-461c-afe0-715c46f637e0}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 269.44271909999156ft, !- Name
  {11425bb0-d883-4702-8c12-3422f0c6095e}, !- Construction
  {e137605a-3385-4575-927f-3b1bcb32c936}, !- Fluid Inlet Node
  {b67cdbf4-b452-4d95-a435-9bc17b51904b}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {48b0a300-40ce-46ae-85fe-047376864ce1}, !- Ambient Temperature Schedule
  {8fd2da3f-d72d-464e-9bb9-11faaae0494f}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  82.1261407816774;                       !- Pipe Length {m}

OS:Node,
  {a6d15970-7214-4a2c-aaac-46656ec4c1c5}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 269.44271909999156ft Outlet Water Node, !- Name
  {b67cdbf4-b452-4d95-a435-9bc17b51904b}, !- Inlet Port
  {9326c048-0045-4415-854a-7080de5dfaa5}; !- Outlet Port

OS:Connection,
  {e137605a-3385-4575-927f-3b1bcb32c936}, !- Handle
  {30dfc7b4-5d57-45bf-aaf3-e24691556120}, !- Source Object
  3,                                      !- Outlet Port
  {b1cc5f5e-41a9-461c-afe0-715c46f637e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b67cdbf4-b452-4d95-a435-9bc17b51904b}, !- Handle
  {b1cc5f5e-41a9-461c-afe0-715c46f637e0}, !- Source Object
  4,                                      !- Outlet Port
  {a6d15970-7214-4a2c-aaac-46656ec4c1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9326c048-0045-4415-854a-7080de5dfaa5}, !- Handle
  {a6d15970-7214-4a2c-aaac-46656ec4c1c5}, !- Source Object
  3,                                      !- Outlet Port
  {021b43a5-3d8c-4ddc-84fc-dd1e71b479ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9038cbf-9441-4ed7-b525-b215ab8a75e3}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {51a9e60d-4a67-4574-b3f3-df08d006e61c}, !- Inlet Node Name
  {03b501ae-cbdd-4c23-a873-94303193176b}; !- Outlet Node Name

OS:Node,
  {a16f0248-f5ad-4417-adb7-4ab1d6fec5c1}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {86b15ac7-9a2f-4817-8f11-a1ef27d368cc}, !- Inlet Port
  {51a9e60d-4a67-4574-b3f3-df08d006e61c}; !- Outlet Port

OS:Connection,
  {86b15ac7-9a2f-4817-8f11-a1ef27d368cc}, !- Handle
  {b26feb74-dd76-44b3-91e1-91efaa0f4537}, !- Source Object
  4,                                      !- Outlet Port
  {a16f0248-f5ad-4417-adb7-4ab1d6fec5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be377ecd-cf82-462a-9c22-6523f56c8a00}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {03b501ae-cbdd-4c23-a873-94303193176b}, !- Inlet Port
  {5801c0fa-3db8-4740-bcd8-fba0aaec7e51}; !- Outlet Port

OS:Connection,
  {51a9e60d-4a67-4574-b3f3-df08d006e61c}, !- Handle
  {a16f0248-f5ad-4417-adb7-4ab1d6fec5c1}, !- Source Object
  3,                                      !- Outlet Port
  {b9038cbf-9441-4ed7-b525-b215ab8a75e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b501ae-cbdd-4c23-a873-94303193176b}, !- Handle
  {b9038cbf-9441-4ed7-b525-b215ab8a75e3}, !- Source Object
  3,                                      !- Outlet Port
  {be377ecd-cf82-462a-9c22-6523f56c8a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5801c0fa-3db8-4740-bcd8-fba0aaec7e51}, !- Handle
  {be377ecd-cf82-462a-9c22-6523f56c8a00}, !- Source Object
  3,                                      !- Outlet Port
  {ed6941ec-3db9-4dc5-aee9-b313060b37a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa5e3bec-0edf-4463-af44-ff7df5622dea}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {ff0b86b2-20cb-4c51-b979-6c3f8082a936}, !- Inlet Node Name
  {47e82777-a6d7-4a4d-9039-37e1da7a5ed3}; !- Outlet Node Name

OS:Node,
  {f6293498-d3b6-4b2c-87d9-1695d40c21ec}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {47e82777-a6d7-4a4d-9039-37e1da7a5ed3}, !- Inlet Port
  {943740f3-5b0f-43e3-adee-e57f757efe62}; !- Outlet Port

OS:Connection,
  {ff0b86b2-20cb-4c51-b979-6c3f8082a936}, !- Handle
  {bf90eeb5-20a5-434e-af30-0f935e22891f}, !- Source Object
  3,                                      !- Outlet Port
  {aa5e3bec-0edf-4463-af44-ff7df5622dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e82777-a6d7-4a4d-9039-37e1da7a5ed3}, !- Handle
  {aa5e3bec-0edf-4463-af44-ff7df5622dea}, !- Source Object
  3,                                      !- Outlet Port
  {f6293498-d3b6-4b2c-87d9-1695d40c21ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943740f3-5b0f-43e3-adee-e57f757efe62}, !- Handle
  {f6293498-d3b6-4b2c-87d9-1695d40c21ec}, !- Source Object
  3,                                      !- Outlet Port
  {b6ff76ca-226b-41f7-b365-8c70294f4a2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7bb0bbd4-3064-4e53-b017-8f1bfcbd57b1}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {ecdb612c-e575-4102-8885-9158c8e806a5}, !- Inlet Node Name
  {33db02ee-f4a9-4d81-9f46-fb4a39474918}; !- Outlet Node Name

OS:Node,
  {0e0179e2-12e2-4a7a-9845-4016a86def9f}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {297ec73c-1500-47ce-890a-a97cae5f065f}, !- Inlet Port
  {ecdb612c-e575-4102-8885-9158c8e806a5}; !- Outlet Port

OS:Connection,
  {297ec73c-1500-47ce-890a-a97cae5f065f}, !- Handle
  {ed6941ec-3db9-4dc5-aee9-b313060b37a5}, !- Source Object
  2,                                      !- Outlet Port
  {0e0179e2-12e2-4a7a-9845-4016a86def9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecdb612c-e575-4102-8885-9158c8e806a5}, !- Handle
  {0e0179e2-12e2-4a7a-9845-4016a86def9f}, !- Source Object
  3,                                      !- Outlet Port
  {7bb0bbd4-3064-4e53-b017-8f1bfcbd57b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33db02ee-f4a9-4d81-9f46-fb4a39474918}, !- Handle
  {7bb0bbd4-3064-4e53-b017-8f1bfcbd57b1}, !- Source Object
  3,                                      !- Outlet Port
  {6eb17538-51be-48e2-9c7b-37626af13038}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b61ef48-85e2-476e-a973-aeebf46b7c10}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {591c2c5a-7e19-40b7-8422-e883b1ed79cf}, !- Inlet Node Name
  {322c1498-d490-4cb0-b9b0-d587a451166e}; !- Outlet Node Name

OS:Node,
  {95d06742-1926-496c-a565-24cc78016be7}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {f4b95859-76e8-496c-9b0d-ef1977fb9624}, !- Inlet Port
  {591c2c5a-7e19-40b7-8422-e883b1ed79cf}; !- Outlet Port

OS:Connection,
  {f4b95859-76e8-496c-9b0d-ef1977fb9624}, !- Handle
  {b6ff76ca-226b-41f7-b365-8c70294f4a2a}, !- Source Object
  2,                                      !- Outlet Port
  {95d06742-1926-496c-a565-24cc78016be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591c2c5a-7e19-40b7-8422-e883b1ed79cf}, !- Handle
  {95d06742-1926-496c-a565-24cc78016be7}, !- Source Object
  3,                                      !- Outlet Port
  {9b61ef48-85e2-476e-a973-aeebf46b7c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322c1498-d490-4cb0-b9b0-d587a451166e}, !- Handle
  {9b61ef48-85e2-476e-a973-aeebf46b7c10}, !- Source Object
  3,                                      !- Outlet Port
  {fb1472af-bb78-43e2-9096-270260b71404}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17330a10-976d-4e81-8935-b5f90c53d699}, !- Handle
  LargeHotel GuestRoom - 90.1-2010 WUC 0.49gpm at 140F Inlet Water Node, !- Name
  {bdea0538-c0ba-4e80-9995-b8ebec4c87b4}, !- Inlet Port
  {c39d402d-6d4d-4d5c-b313-586b7f6b045d}; !- Outlet Port

OS:Connection,
  {bdea0538-c0ba-4e80-9995-b8ebec4c87b4}, !- Handle
  {021b43a5-3d8c-4ddc-84fc-dd1e71b479ca}, !- Source Object
  4,                                      !- Outlet Port
  {17330a10-976d-4e81-8935-b5f90c53d699}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e01db6ad-0798-4993-b9a2-f292e74a2883}, !- Handle
  LargeHotel GuestRoom - 90.1-2010 WUC 0.49gpm at 140F Outlet Water Node, !- Name
  {8386925a-386c-4c72-b299-504dc90e975f}, !- Inlet Port
  {ed310225-1bfa-428c-b0af-32bbe0dfcb4e}; !- Outlet Port

OS:Connection,
  {c39d402d-6d4d-4d5c-b313-586b7f6b045d}, !- Handle
  {17330a10-976d-4e81-8935-b5f90c53d699}, !- Source Object
  3,                                      !- Outlet Port
  {3389a466-7391-4ce3-85c8-d16eeb1fe3a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8386925a-386c-4c72-b299-504dc90e975f}, !- Handle
  {3389a466-7391-4ce3-85c8-d16eeb1fe3a4}, !- Source Object
  3,                                      !- Outlet Port
  {e01db6ad-0798-4993-b9a2-f292e74a2883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed310225-1bfa-428c-b0af-32bbe0dfcb4e}, !- Handle
  {e01db6ad-0798-4993-b9a2-f292e74a2883}, !- Source Object
  3,                                      !- Outlet Port
  {b6ff76ca-226b-41f7-b365-8c70294f4a2a}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {48b0a300-40ce-46ae-85fe-047376864ce1}, !- Handle
  Temporary Pipe Indoor Ambient Temp 83.1F, !- Name
  ,                                       !- Schedule Type Limits Name
  28.4;                                   !- Value

OS:Daylighting:Control,
  {8480fb2d-7061-4ef9-834a-8f7b0b08449d}, !- Handle
  LargeHotel GuestRoom A  - Story Mid Daylt Sensor 1, !- Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space Name
  7.31039767906115,                       !- Position X-Coordinate {m}
  1.04796736881748,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {faa265a7-b3ee-4e25-913a-898f968c0744}, !- Handle
  LargeHotel GuestRoom A  - Story Mid Daylt Sensor 2, !- Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space Name
  2.12467073544829,                       !- Position X-Coordinate {m}
  1.69274690836693,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9c5e988e-5b68-4123-a7e7-5cd268364f7f}, !- Handle
  LargeHotel GuestRoom A  - Story Top Daylt Sensor 1, !- Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space Name
  9.6386223081932,                        !- Position X-Coordinate {m}
  1.04750871727886,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {09cc7677-7eef-4736-9075-633c4313636c}, !- Handle
  LargeHotel GuestRoom A  - Story Top Daylt Sensor 2, !- Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space Name
  2.12467073544829,                       !- Position X-Coordinate {m}
  1.69274690836693,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1b7214fc-e2b1-4ac1-8484-8a68154f714b}, !- Handle
  LargeHotel GuestRoom C  - Story Mid Daylt Sensor 1, !- Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space Name
  1.05434788375629,                       !- Position X-Coordinate {m}
  1.69274690836692,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b62603f5-214e-4f3c-b172-59794571c550}, !- Handle
  LargeHotel GuestRoom C  - Story Mid Daylt Sensor 2, !- Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space Name
  7.31039767906115,                       !- Position X-Coordinate {m}
  1.27368078563196,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bdb37ab4-6761-4275-8c28-63a87e8f92d9}, !- Handle
  LargeHotel GuestRoom C  - Story Top Daylt Sensor 1, !- Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space Name
  1.05434788375629,                       !- Position X-Coordinate {m}
  1.69274690836692,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fe10abb9-dbae-4914-b3cd-aa534c717f27}, !- Handle
  LargeHotel GuestRoom C  - Story Top Daylt Sensor 2, !- Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space Name
  17.1525738809381,                       !- Position X-Coordinate {m}
  1.69274690836692,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Refrigeration:WalkIn,
  {89adc9e7-fa29-494e-ba87-5e98284411bb}, !- Handle
  Large Hotel Cooler,                     !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  2696.25384558444,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  {cd8dcb87-738f-49a9-8e8f-95dcd6c98e95}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2b92a64b-7913-4de0-9969-a56f80a82bee}, !- Defrost Schedule Name
  {5d4903ba-fa47-405d-acf6-576b335bf8c7}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {8a53b483-2af3-4b7e-a4bf-3fed7c3c7439}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {8a53b483-2af3-4b7e-a4bf-3fed7c3c7439}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {4d6fb6a0-a6fd-4fa0-9f3f-e019c9b89be1}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {cd8dcb87-738f-49a9-8e8f-95dcd6c98e95}, !- Handle
  Always On,                              !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {7f8e9fbd-2b37-4d64-b158-a2b048e06c49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f8e9fbd-2b37-4d64-b158-a2b048e06c49}, !- Handle
  Always On Default,                      !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d6fb6a0-a6fd-4fa0-9f3f-e019c9b89be1}, !- Handle
  door_wi_sched,                          !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {305b6a78-cb26-497f-b911-f201a58bfa85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {305b6a78-cb26-497f-b911-f201a58bfa85}, !- Handle
  door_wi_sched Default,                  !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {07993825-2874-4b7a-9c96-f2eec1c366a4}, !- Handle
  {89adc9e7-fa29-494e-ba87-5e98284411bb}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {2b92a64b-7913-4de0-9969-a56f80a82bee}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {39d69e17-cb98-4621-a808-07743e0d871b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39d69e17-cb98-4621-a808-07743e0d871b}, !- Handle
  Refrigeration Defrost Schedule Default - Large Hotel Cooler, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {5d4903ba-fa47-405d-acf6-576b335bf8c7}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {6b8ee891-d5eb-4687-8501-08ab9d8891ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b8ee891-d5eb-4687-8501-08ab9d8891ab}, !- Handle
  Refrigeration Dripdown Schedule Default - Large Hotel Cooler, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {fa2d5995-71a2-480b-b50d-47637027437c}, !- Handle
  Medium Temperature,                     !- Name
  {197f2fba-68e9-4785-982b-ac752f61f189}, !- Refrigerated CaseAndWalkInList Name
  {aa6bae2a-0c6b-4065-a069-fd3fe9a20ab1}, !- Refrigeration TransferLoad List Name
  {a851daac-008d-4de9-8858-299dc404a0af}, !- Refrigeration Condenser Name
  {1e56e498-51af-4824-9cd3-7b69abaecea4}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {9503f72b-6b6d-4ef0-b459-599c17110bd3}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {197f2fba-68e9-4785-982b-ac752f61f189}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {89adc9e7-fa29-494e-ba87-5e98284411bb}; !- Model Object 1

OS:ModelObjectList,
  {aa6bae2a-0c6b-4065-a069-fd3fe9a20ab1}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {1e56e498-51af-4824-9cd3-7b69abaecea4}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {22b21269-8717-4a2c-ba70-7ec59123d671}; !- Model Object 1

OS:ModelObjectList,
  {9503f72b-6b6d-4ef0-b459-599c17110bd3}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {22b21269-8717-4a2c-ba70-7ec59123d671}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {1993fbe7-3f52-4d3b-8cfe-56e4ab74683b}, !- Refrigeration Compressor Power Curve Name
  {92701db2-77e9-4402-956e-c96adb439f5f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {1993fbe7-3f52-4d3b-8cfe-56e4ab74683b}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {92701db2-77e9-4402-956e-c96adb439f5f}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {86221029-bbfd-4d5d-9eb5-b4525159011e}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {a851daac-008d-4de9-8858-299dc404a0af}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {86221029-bbfd-4d5d-9eb5-b4525159011e}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  102.574874557933,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {4e9a5f25-a951-409f-b81a-5b13ad33855a}, !- Handle
  Large Hotel Freezer,                    !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  2696.25384558444,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  250,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  {cd8dcb87-738f-49a9-8e8f-95dcd6c98e95}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {ae8f02c5-8ac0-4bbb-bb40-4bdb338eb5fa}, !- Defrost Schedule Name
  {fb021a79-d91d-42ea-98df-6e91016715a2}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {b352abe9-6234-45ae-bb74-960d481aeb75}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {b352abe9-6234-45ae-bb74-960d481aeb75}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {4d6fb6a0-a6fd-4fa0-9f3f-e019c9b89be1}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {fb26593c-6e07-44ba-b6b4-9c34208cd11b}, !- Handle
  {4e9a5f25-a951-409f-b81a-5b13ad33855a}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {ae8f02c5-8ac0-4bbb-bb40-4bdb338eb5fa}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {7b3e7068-6dbb-49e6-bf4b-a164e8671ef7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b3e7068-6dbb-49e6-bf4b-a164e8671ef7}, !- Handle
  Refrigeration Defrost Schedule Default - Large Hotel Freezer, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {fb021a79-d91d-42ea-98df-6e91016715a2}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {6b615a47-9a90-4ce3-8506-b005436f66e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b615a47-9a90-4ce3-8506-b005436f66e1}, !- Handle
  Refrigeration Dripdown Schedule Default - Large Hotel Freezer, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {7f0e53ec-1b3f-4dc7-9b8f-71f2635bb034}, !- Handle
  Low Temperature,                        !- Name
  {2c7d615e-547c-4d1d-8e95-ffc2ae9841fd}, !- Refrigerated CaseAndWalkInList Name
  {0d69c479-79de-4f2f-b097-3f343e858a24}, !- Refrigeration TransferLoad List Name
  {4a380b12-81ec-4492-927d-b93961e06978}, !- Refrigeration Condenser Name
  {b44e5ab7-2fad-42f4-a1fa-996cb4d5cc0a}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {e19460c3-a7a7-4ffa-b260-372cc2b8262c}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {2c7d615e-547c-4d1d-8e95-ffc2ae9841fd}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {4e9a5f25-a951-409f-b81a-5b13ad33855a}; !- Model Object 1

OS:ModelObjectList,
  {0d69c479-79de-4f2f-b097-3f343e858a24}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {b44e5ab7-2fad-42f4-a1fa-996cb4d5cc0a}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {b5f6896c-b030-4ce5-a8d8-086c89b2029b}; !- Model Object 1

OS:ModelObjectList,
  {e19460c3-a7a7-4ffa-b260-372cc2b8262c}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {b5f6896c-b030-4ce5-a8d8-086c89b2029b}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {b08b209e-32ee-4c52-b1c0-ed100cb0eec4}, !- Refrigeration Compressor Power Curve Name
  {6fbb0661-cf40-45aa-8959-04fa2abc98ce}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b08b209e-32ee-4c52-b1c0-ed100cb0eec4}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {6fbb0661-cf40-45aa-8959-04fa2abc98ce}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {1a37ce64-38f5-4a26-aee4-ecc6259e8a02}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {4a380b12-81ec-4492-927d-b93961e06978}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {1a37ce64-38f5-4a26-aee4-ecc6259e8a02}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  102.574874557933,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {9a5a48c6-0695-462d-b696-dd78dd382a1b}, !- Handle
  LargeHotel Banquet - 90.1-2010 Thermostat, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Handle
  HotelLarge HTGSETP_SCH,                 !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {dd220db8-4944-4154-829a-64cec155f04d}, !- Default Day Schedule Name
  {56237b95-b96d-4a0f-bb48-e98b22280861}, !- Summer Design Day Schedule Name
  {21566a0d-13c6-413e-a7e8-9e7e076aaa5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd220db8-4944-4154-829a-64cec155f04d}, !- Handle
  HotelLarge HTGSETP_SCH Default,         !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {21566a0d-13c6-413e-a7e8-9e7e076aaa5a}, !- Handle
  HotelLarge HTGSETP_SCH Winter Design Day, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {56237b95-b96d-4a0f-bb48-e98b22280861}, !- Handle
  HotelLarge HTGSETP_SCH Summer Design Day, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {700c2857-72d8-45d6-877f-fc191f539c51}, !- Handle
  HotelLarge CLGSETP_SCH,                 !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {145c7b44-991e-45a8-8c29-c8ca68623a70}, !- Default Day Schedule Name
  {28867fbc-21c2-444a-8ad8-ec914b05274f}, !- Summer Design Day Schedule Name
  {c07f6a54-d02e-4d9a-bcd0-d1f375cf49d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {145c7b44-991e-45a8-8c29-c8ca68623a70}, !- Handle
  HotelLarge CLGSETP_SCH Default,         !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c07f6a54-d02e-4d9a-bcd0-d1f375cf49d6}, !- Handle
  HotelLarge CLGSETP_SCH Winter Design Day, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {28867fbc-21c2-444a-8ad8-ec914b05274f}, !- Handle
  HotelLarge CLGSETP_SCH Summer Design Day, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a35e9bfa-1af4-4032-9ff9-26379d150e0f}, !- Handle
  LargeHotel Banquet - 90.1-2010 Thermostat 1, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa998743-fa52-4004-a450-e0d3cf023761}, !- Handle
  LargeHotel Cafe - 90.1-2010 Thermostat, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01cda3ed-57f0-4bb1-b74f-88d4ac37736a}, !- Handle
  LargeHotel Corridor - 90.1-2010 Thermostat, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a7c869c-58ed-4bb7-a3de-22f0d759878f}, !- Handle
  LargeHotel Corridor - 90.1-2010 Thermostat 1, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67082a05-922e-4563-8d5a-32039bab58c8}, !- Handle
  LargeHotel GuestRoom - 90.1-2010 Thermostat, !- Name
  {f9b61212-7728-435b-9929-b1bb7f18b6f1}, !- Heating Setpoint Temperature Schedule Name
  {09616ab8-c83f-4b7f-b431-89715cf4a0ef}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f9b61212-7728-435b-9929-b1bb7f18b6f1}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {9add1bb9-544e-4919-a08f-edd585c62725}, !- Default Day Schedule Name
  {f344eafd-9714-48fb-bb1e-029386178ff6}, !- Summer Design Day Schedule Name
  {9c562390-ec13-4359-b93f-601caaf42017}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9add1bb9-544e-4919-a08f-edd585c62725}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  21.111,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  18.889,                                 !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  21.11,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  18.889,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  21.11;                                  !- Value Until Time 7

OS:Schedule:Day,
  {9c562390-ec13-4359-b93f-601caaf42017}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f344eafd-9714-48fb-bb1e-029386178ff6}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {09616ab8-c83f-4b7f-b431-89715cf4a0ef}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {aa5b091b-6f50-432c-8ba4-324799227621}, !- Default Day Schedule Name
  {6bbf34ea-ed53-4a62-bc5f-fe59594423ae}, !- Summer Design Day Schedule Name
  {0f108ad7-c131-46d3-939b-1f6f9980097a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa5b091b-6f50-432c-8ba4-324799227621}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  21.111,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  23.333,                                 !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  21.11,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  23.333,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  21.11;                                  !- Value Until Time 7

OS:Schedule:Day,
  {0f108ad7-c131-46d3-939b-1f6f9980097a}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {6bbf34ea-ed53-4a62-bc5f-fe59594423ae}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {06abd8af-55e2-499a-aef3-818ad6006422}, !- Handle
  LargeHotel GuestRoom - 90.1-2010 Thermostat 1, !- Name
  {f9b61212-7728-435b-9929-b1bb7f18b6f1}, !- Heating Setpoint Temperature Schedule Name
  {09616ab8-c83f-4b7f-b431-89715cf4a0ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {883a31aa-e6e2-45bd-9b27-6e2c74ccda8f}, !- Handle
  LargeHotel GuestRoom - 90.1-2010 Thermostat 2, !- Name
  {f9b61212-7728-435b-9929-b1bb7f18b6f1}, !- Heating Setpoint Temperature Schedule Name
  {09616ab8-c83f-4b7f-b431-89715cf4a0ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e90035f1-214c-4720-9115-78ba2389c78e}, !- Handle
  LargeHotel GuestRoom - 90.1-2010 Thermostat 3, !- Name
  {f9b61212-7728-435b-9929-b1bb7f18b6f1}, !- Heating Setpoint Temperature Schedule Name
  {09616ab8-c83f-4b7f-b431-89715cf4a0ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27bcfb90-a0c1-4b2b-98d5-6bf7dcf58b90}, !- Handle
  LargeHotel Kitchen - 90.1-2010 Thermostat, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5324fcf5-1a3a-4bc0-8153-e60da8f902d0}, !- Handle
  LargeHotel Laundry - 90.1-2010 Thermostat, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cced2d9-2e0f-4fc3-97d6-3542d0bc3aa0}, !- Handle
  LargeHotel Lobby - 90.1-2010 Thermostat, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e90ad7bf-5db1-423f-9757-13fa3e377320}, !- Handle
  LargeHotel Mechanical - 90.1-2010 Thermostat, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fac6077-06a9-4b84-a602-98bef540d175}, !- Handle
  LargeHotel Retail - 90.1-2010 Thermostat, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0bd6210-13fe-4066-91c2-19a79d7c74f9}, !- Handle
  LargeHotel Storage - 90.1-2010 Thermostat, !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Heating Setpoint Temperature Schedule Name
  {700c2857-72d8-45d6-877f-fc191f539c51}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {2304e412-6af9-4645-821e-fa7b7a5ab202}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7e5a7a54-775f-4bd3-bec2-e6530d8bc87a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6d5549c1-001f-4176-bc6d-73d6cd966af9}, !- Plant Side Inlet Node Name
  {3e1bd81e-6d4f-4275-a432-4a36212dd690}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {92ea02ee-d855-4f84-95dd-8842bb56484a}, !- Demand Side Inlet Node Name
  {9b0700b0-74c7-400a-9a76-19a3e17e3693}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0b857cc7-e908-4cf2-80c4-6916b2edf991}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Demand Mixer Name
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Demand Splitter Name
  {45087ead-f614-4e2b-809e-72ddd45d015d}, !- Supply Mixer Name
  {1eed5b9a-1861-4d37-b85c-49e678dc4da1}; !- Supply Splitter Name

OS:Node,
  {f71c76e1-65bd-499b-9a87-5577e034860d}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {6d5549c1-001f-4176-bc6d-73d6cd966af9}, !- Inlet Port
  {e6bfe3bc-f09d-4f21-96f0-8ff5534791b2}; !- Outlet Port

OS:Node,
  {7e5a7a54-775f-4bd3-bec2-e6530d8bc87a}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {3d41e60c-8f09-4300-8c37-9721c1a54726}, !- Inlet Port
  {3e1bd81e-6d4f-4275-a432-4a36212dd690}; !- Outlet Port

OS:Node,
  {6e3c7dbe-918a-4a47-9a12-c75066a21d40}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {3e29daef-3223-428d-bfa5-30b4e6543fd4}, !- Inlet Port
  {e996bc39-1e30-4b50-bcb4-8222e0504d0f}; !- Outlet Port

OS:Connector:Mixer,
  {45087ead-f614-4e2b-809e-72ddd45d015d}, !- Handle
  Connector Mixer 9,                      !- Name
  {5ce52086-f8c0-411a-ae24-66fcb32c4bbe}, !- Outlet Branch Name
  {c1f59719-a85e-45c3-a437-574c76e32af7}, !- Inlet Branch Name 1
  {6bf22e1d-2c1d-4b67-858d-3767657373c5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1eed5b9a-1861-4d37-b85c-49e678dc4da1}, !- Handle
  Connector Splitter 9,                   !- Name
  {2a9fa17b-d7d3-433e-9369-2758c65b4a36}, !- Inlet Branch Name
  {3e29daef-3223-428d-bfa5-30b4e6543fd4}, !- Outlet Branch Name 1
  {dd819b16-7d3a-453c-a829-e067a4c76ec5}; !- Outlet Branch Name 2

OS:Connection,
  {6d5549c1-001f-4176-bc6d-73d6cd966af9}, !- Handle
  {2304e412-6af9-4645-821e-fa7b7a5ab202}, !- Source Object
  14,                                     !- Outlet Port
  {f71c76e1-65bd-499b-9a87-5577e034860d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e29daef-3223-428d-bfa5-30b4e6543fd4}, !- Handle
  {1eed5b9a-1861-4d37-b85c-49e678dc4da1}, !- Source Object
  3,                                      !- Outlet Port
  {6e3c7dbe-918a-4a47-9a12-c75066a21d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1bd81e-6d4f-4275-a432-4a36212dd690}, !- Handle
  {7e5a7a54-775f-4bd3-bec2-e6530d8bc87a}, !- Source Object
  3,                                      !- Outlet Port
  {2304e412-6af9-4645-821e-fa7b7a5ab202}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5075c9ba-ad29-4b99-8a9d-b4302e87ef5a}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {92ea02ee-d855-4f84-95dd-8842bb56484a}, !- Inlet Port
  {11386a3f-9541-486e-8ed8-5fc83c3079ba}; !- Outlet Port

OS:Node,
  {46f03e48-f324-4f12-b1b4-4950d981efa9}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {f2cbd647-2d6f-4dad-ab2c-4ba1524ef62c}, !- Inlet Port
  {9b0700b0-74c7-400a-9a76-19a3e17e3693}; !- Outlet Port

OS:Node,
  {375c9b4c-0357-46cc-a9f2-8e3877177614}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {e99440c9-0a72-450f-b17f-3fff953494e3}, !- Inlet Port
  {129d8bee-544c-4afc-8f20-e36d390bb3d3}; !- Outlet Port

OS:Connector:Mixer,
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Handle
  Connector Mixer 10,                     !- Name
  {a94e5f63-8188-4b4b-ac63-fa54c025770f}, !- Outlet Branch Name
  {3e5b3ee8-b4c1-4145-b482-be85eede4b92}, !- Inlet Branch Name 1
  {5638c53e-ddb2-4cf2-acce-b9e68d788423}, !- Inlet Branch Name 2
  {0f63b716-be4b-4105-ab9c-c795538801a2}, !- Inlet Branch Name 3
  {0ec40a5c-8181-4d98-84d0-43d3a898b460}, !- Inlet Branch Name 4
  {823585a7-7bdb-485f-b095-7bf8f9b918e2}, !- Inlet Branch Name 5
  {68515cad-5fd1-4092-8335-658b427e44cb}, !- Inlet Branch Name 6
  {c44ebff9-1e3e-4880-9567-83167f86edad}, !- Inlet Branch Name 7
  {81cedc89-8502-4060-890a-d5469cb63f95}, !- Inlet Branch Name 8
  {5ebeab37-2980-4441-9336-2087c51e57ac}, !- Inlet Branch Name 9
  {3f20ff49-32bd-4390-8738-43052247dc8f}, !- Inlet Branch Name 10
  {9a6d1cf3-6f5d-4efe-8d95-59ee92080ffd}, !- Inlet Branch Name 11
  {347c0686-c7e6-450e-bb40-64ea1d980f92}, !- Inlet Branch Name 12
  {8cee7455-cf3e-4779-8520-ed107cd4b367}, !- Inlet Branch Name 13
  {c62ab1ca-dbea-4897-906a-5349486d16b2}, !- Inlet Branch Name 14
  {a3a12588-64fe-4c8d-b60b-84c36ef96a6e}, !- Inlet Branch Name 15
  {4442c0a8-e7eb-4f46-8b5a-d7ecb73c0ec6}, !- Inlet Branch Name 16
  {edd9b920-13f6-423a-a600-dc65ddf9fb4a}, !- Inlet Branch Name 17
  {bc72ca90-1506-4c58-a596-297aea74100e}, !- Inlet Branch Name 18
  {52219136-ff0d-4000-ae3c-3b3039eec6fd}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Handle
  Connector Splitter 10,                  !- Name
  {34cb8584-9c2d-4237-9dbc-793005be20f8}, !- Inlet Branch Name
  {e99440c9-0a72-450f-b17f-3fff953494e3}, !- Outlet Branch Name 1
  {52df5fd2-d731-40b3-84c1-2050588e3102}, !- Outlet Branch Name 2
  {19e31866-d73f-4ed9-9f3f-0f3509575209}, !- Outlet Branch Name 3
  {fa237e9b-c3dc-4ab3-b0da-218d05932784}, !- Outlet Branch Name 4
  {0ecfb44b-8a9b-4868-8352-ec8dd9611c6e}, !- Outlet Branch Name 5
  {5fd70a0c-5afb-46d1-89db-9ca58dd63eca}, !- Outlet Branch Name 6
  {d8052c3f-8599-45df-a477-c564193ef1d3}, !- Outlet Branch Name 7
  {65e1bacb-b092-43e5-aa95-ba915c8502df}, !- Outlet Branch Name 8
  {2acf169d-6ed4-4b48-83e6-c8ad006e437c}, !- Outlet Branch Name 9
  {6ed8e897-0242-4316-bd9f-e7b13e8acab1}, !- Outlet Branch Name 10
  {21d4a6fb-f6a3-4f0c-849e-f7ed82b39a62}, !- Outlet Branch Name 11
  {b1fb7ecb-54c9-4746-9ec7-0b06a4423162}, !- Outlet Branch Name 12
  {cd02dd7d-56dd-4adb-9051-2ded05c5c22f}, !- Outlet Branch Name 13
  {812016ba-ca14-4798-a442-f6875eeb35cf}, !- Outlet Branch Name 14
  {2c14d428-2460-4e04-850d-17f74e04c108}, !- Outlet Branch Name 15
  {295b1160-fbcf-4e14-878f-543120b0e539}, !- Outlet Branch Name 16
  {38136505-872d-4e31-b5ed-c6825745e35c}, !- Outlet Branch Name 17
  {89ce4034-cdd2-44c3-b401-6d5c770ca247}, !- Outlet Branch Name 18
  {41c5fe70-7482-410f-98a4-0316d88ff447}; !- Outlet Branch Name 19

OS:Connection,
  {92ea02ee-d855-4f84-95dd-8842bb56484a}, !- Handle
  {2304e412-6af9-4645-821e-fa7b7a5ab202}, !- Source Object
  17,                                     !- Outlet Port
  {5075c9ba-ad29-4b99-8a9d-b4302e87ef5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99440c9-0a72-450f-b17f-3fff953494e3}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  3,                                      !- Outlet Port
  {375c9b4c-0357-46cc-a9f2-8e3877177614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0700b0-74c7-400a-9a76-19a3e17e3693}, !- Handle
  {46f03e48-f324-4f12-b1b4-4950d981efa9}, !- Source Object
  3,                                      !- Outlet Port
  {2304e412-6af9-4645-821e-fa7b7a5ab202}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d9f88392-eae2-4104-9de4-f3cc610f2fc9}, !- Handle
  {2304e412-6af9-4645-821e-fa7b7a5ab202}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0b857cc7-e908-4cf2-80c4-6916b2edf991}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {b472dcc0-7640-4cbe-a97f-321720d627c1}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {3fda272d-28c9-4414-89ce-d635941e17a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fda272d-28c9-4414-89ce-d635941e17a0}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a74da165-af1b-4e0a-a94d-1e2c3b12cd2d}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {b472dcc0-7640-4cbe-a97f-321720d627c1}, !- Schedule Name
  {7e5a7a54-775f-4bd3-bec2-e6530d8bc87a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {15744dea-bb10-4459-bb8e-90c5c8b5e856}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e6bfe3bc-f09d-4f21-96f0-8ff5534791b2}, !- Inlet Node Name
  {48c8f5c6-ea81-44d2-9c0b-66cbf28dd59e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {eeb84856-3815-48d5-92f4-eb1a173b0613}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {48c8f5c6-ea81-44d2-9c0b-66cbf28dd59e}, !- Inlet Port
  {2a9fa17b-d7d3-433e-9369-2758c65b4a36}; !- Outlet Port

OS:Connection,
  {e6bfe3bc-f09d-4f21-96f0-8ff5534791b2}, !- Handle
  {f71c76e1-65bd-499b-9a87-5577e034860d}, !- Source Object
  3,                                      !- Outlet Port
  {15744dea-bb10-4459-bb8e-90c5c8b5e856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c8f5c6-ea81-44d2-9c0b-66cbf28dd59e}, !- Handle
  {15744dea-bb10-4459-bb8e-90c5c8b5e856}, !- Source Object
  3,                                      !- Outlet Port
  {eeb84856-3815-48d5-92f4-eb1a173b0613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9fa17b-d7d3-433e-9369-2758c65b4a36}, !- Handle
  {eeb84856-3815-48d5-92f4-eb1a173b0613}, !- Source Object
  3,                                      !- Outlet Port
  {1eed5b9a-1861-4d37-b85c-49e678dc4da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {23f963f6-edc3-4d46-9bae-027fb57773c7}, !- Handle
  Boiler 795kBtu/hr 0.8 Thermal Eff,      !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {15d76b6f-5f24-4477-bd0d-8beebff32347}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {e996bc39-1e30-4b50-bcb4-8222e0504d0f}, !- Boiler Water Inlet Node Name
  {84b55586-41fe-487b-b709-7d36d5069a7a}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {b78f5211-954a-4617-8364-7713630b1c86}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {84b55586-41fe-487b-b709-7d36d5069a7a}, !- Inlet Port
  {c1f59719-a85e-45c3-a437-574c76e32af7}; !- Outlet Port

OS:Connection,
  {e996bc39-1e30-4b50-bcb4-8222e0504d0f}, !- Handle
  {6e3c7dbe-918a-4a47-9a12-c75066a21d40}, !- Source Object
  3,                                      !- Outlet Port
  {23f963f6-edc3-4d46-9bae-027fb57773c7}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {84b55586-41fe-487b-b709-7d36d5069a7a}, !- Handle
  {23f963f6-edc3-4d46-9bae-027fb57773c7}, !- Source Object
  12,                                     !- Outlet Port
  {b78f5211-954a-4617-8364-7713630b1c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f59719-a85e-45c3-a437-574c76e32af7}, !- Handle
  {b78f5211-954a-4617-8364-7713630b1c86}, !- Source Object
  3,                                      !- Outlet Port
  {45087ead-f614-4e2b-809e-72ddd45d015d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e345fedd-dac9-4a7c-8b7c-757dcff40434}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {0d2f1bb1-6700-401d-8835-369ab2abe5ee}, !- Inlet Node Name
  {01d9981d-264e-4390-807c-41dc67af25cb}; !- Outlet Node Name

OS:Node,
  {878c06a2-4cce-4be8-96b1-d945ca7bab1e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {dd819b16-7d3a-453c-a829-e067a4c76ec5}, !- Inlet Port
  {0d2f1bb1-6700-401d-8835-369ab2abe5ee}; !- Outlet Port

OS:Connection,
  {dd819b16-7d3a-453c-a829-e067a4c76ec5}, !- Handle
  {1eed5b9a-1861-4d37-b85c-49e678dc4da1}, !- Source Object
  4,                                      !- Outlet Port
  {878c06a2-4cce-4be8-96b1-d945ca7bab1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcf96aab-6698-4b22-86f3-dde6580d015a}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {01d9981d-264e-4390-807c-41dc67af25cb}, !- Inlet Port
  {6bf22e1d-2c1d-4b67-858d-3767657373c5}; !- Outlet Port

OS:Connection,
  {0d2f1bb1-6700-401d-8835-369ab2abe5ee}, !- Handle
  {878c06a2-4cce-4be8-96b1-d945ca7bab1e}, !- Source Object
  3,                                      !- Outlet Port
  {e345fedd-dac9-4a7c-8b7c-757dcff40434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d9981d-264e-4390-807c-41dc67af25cb}, !- Handle
  {e345fedd-dac9-4a7c-8b7c-757dcff40434}, !- Source Object
  3,                                      !- Outlet Port
  {bcf96aab-6698-4b22-86f3-dde6580d015a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf22e1d-2c1d-4b67-858d-3767657373c5}, !- Handle
  {bcf96aab-6698-4b22-86f3-dde6580d015a}, !- Source Object
  3,                                      !- Outlet Port
  {45087ead-f614-4e2b-809e-72ddd45d015d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aaa1d41f-a6ea-4423-bd89-3cf1e35a56e2}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {129d8bee-544c-4afc-8f20-e36d390bb3d3}, !- Inlet Node Name
  {2c7963ba-24b1-4cdf-8c01-caf67a7c5f91}; !- Outlet Node Name

OS:Node,
  {73b534f3-7b9a-4db9-b4f6-1c0647dfecc5}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {2c7963ba-24b1-4cdf-8c01-caf67a7c5f91}, !- Inlet Port
  {3e5b3ee8-b4c1-4145-b482-be85eede4b92}; !- Outlet Port

OS:Connection,
  {129d8bee-544c-4afc-8f20-e36d390bb3d3}, !- Handle
  {375c9b4c-0357-46cc-a9f2-8e3877177614}, !- Source Object
  3,                                      !- Outlet Port
  {aaa1d41f-a6ea-4423-bd89-3cf1e35a56e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7963ba-24b1-4cdf-8c01-caf67a7c5f91}, !- Handle
  {aaa1d41f-a6ea-4423-bd89-3cf1e35a56e2}, !- Source Object
  3,                                      !- Outlet Port
  {73b534f3-7b9a-4db9-b4f6-1c0647dfecc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5b3ee8-b4c1-4145-b482-be85eede4b92}, !- Handle
  {73b534f3-7b9a-4db9-b4f6-1c0647dfecc5}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1fd40911-0c84-4c33-869d-f8fda22bea3a}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {f96afd2c-c38a-4ae6-a6e3-baf5d27d7c7c}, !- Inlet Node Name
  {3d41e60c-8f09-4300-8c37-9721c1a54726}; !- Outlet Node Name

OS:Node,
  {38fc834d-ccfd-485f-9656-8a8497399b30}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {5ce52086-f8c0-411a-ae24-66fcb32c4bbe}, !- Inlet Port
  {f96afd2c-c38a-4ae6-a6e3-baf5d27d7c7c}; !- Outlet Port

OS:Connection,
  {5ce52086-f8c0-411a-ae24-66fcb32c4bbe}, !- Handle
  {45087ead-f614-4e2b-809e-72ddd45d015d}, !- Source Object
  2,                                      !- Outlet Port
  {38fc834d-ccfd-485f-9656-8a8497399b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96afd2c-c38a-4ae6-a6e3-baf5d27d7c7c}, !- Handle
  {38fc834d-ccfd-485f-9656-8a8497399b30}, !- Source Object
  3,                                      !- Outlet Port
  {1fd40911-0c84-4c33-869d-f8fda22bea3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d41e60c-8f09-4300-8c37-9721c1a54726}, !- Handle
  {1fd40911-0c84-4c33-869d-f8fda22bea3a}, !- Source Object
  3,                                      !- Outlet Port
  {7e5a7a54-775f-4bd3-bec2-e6530d8bc87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a154b180-3702-4078-92a7-565dfa2c2c41}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {11386a3f-9541-486e-8ed8-5fc83c3079ba}, !- Inlet Node Name
  {e35de300-1320-4531-b0a1-baf951b17d2b}; !- Outlet Node Name

OS:Node,
  {48f8d774-9de6-4302-b114-3883b6716c11}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {e35de300-1320-4531-b0a1-baf951b17d2b}, !- Inlet Port
  {34cb8584-9c2d-4237-9dbc-793005be20f8}; !- Outlet Port

OS:Connection,
  {11386a3f-9541-486e-8ed8-5fc83c3079ba}, !- Handle
  {5075c9ba-ad29-4b99-8a9d-b4302e87ef5a}, !- Source Object
  3,                                      !- Outlet Port
  {a154b180-3702-4078-92a7-565dfa2c2c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35de300-1320-4531-b0a1-baf951b17d2b}, !- Handle
  {a154b180-3702-4078-92a7-565dfa2c2c41}, !- Source Object
  3,                                      !- Outlet Port
  {48f8d774-9de6-4302-b114-3883b6716c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34cb8584-9c2d-4237-9dbc-793005be20f8}, !- Handle
  {48f8d774-9de6-4302-b114-3883b6716c11}, !- Source Object
  3,                                      !- Outlet Port
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e8416fae-c1a1-4a10-8424-5b90259e1d50}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {ca184439-285a-40c0-bd4a-a565af35c83e}, !- Inlet Node Name
  {f2cbd647-2d6f-4dad-ab2c-4ba1524ef62c}; !- Outlet Node Name

OS:Node,
  {d05a9f72-eb76-4e8c-b7a3-0368a7219939}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {a94e5f63-8188-4b4b-ac63-fa54c025770f}, !- Inlet Port
  {ca184439-285a-40c0-bd4a-a565af35c83e}; !- Outlet Port

OS:Connection,
  {a94e5f63-8188-4b4b-ac63-fa54c025770f}, !- Handle
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Source Object
  2,                                      !- Outlet Port
  {d05a9f72-eb76-4e8c-b7a3-0368a7219939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca184439-285a-40c0-bd4a-a565af35c83e}, !- Handle
  {d05a9f72-eb76-4e8c-b7a3-0368a7219939}, !- Source Object
  3,                                      !- Outlet Port
  {e8416fae-c1a1-4a10-8424-5b90259e1d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2cbd647-2d6f-4dad-ab2c-4ba1524ef62c}, !- Handle
  {e8416fae-c1a1-4a10-8424-5b90259e1d50}, !- Source Object
  3,                                      !- Outlet Port
  {46f03e48-f324-4f12-b1b4-4950d981efa9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {2faa9d06-35e9-4e53-aa27-a6632dda18a9}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {01766817-7d5e-42de-8db7-39d2e031486f}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1fd64da9-3b84-43ac-bd3c-db3731a3a2a1}, !- Plant Side Inlet Node Name
  {b2ed9158-8406-44a8-b80f-5be414067bd2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2546f0cc-1810-4201-8898-8fc2f5692868}, !- Demand Side Inlet Node Name
  {83a2a4c8-6aca-4232-b55a-a64bed4e2ed3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0b77ffe8-8c07-472c-a2fb-113cce6739f7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b2f7e97a-2d20-4e0e-9e18-75e31b99f561}, !- Demand Mixer Name
  {9bb09318-a693-4313-bb11-d152d75d76a3}, !- Demand Splitter Name
  {33d8bc4b-28be-4e54-bdb7-ec498aad39de}, !- Supply Mixer Name
  {de98d0d6-c9a3-4c90-99d1-190cb9914f9f}; !- Supply Splitter Name

OS:Node,
  {639fe69f-49e1-4ca9-b8f6-4bfc1ce0bbb5}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {1fd64da9-3b84-43ac-bd3c-db3731a3a2a1}, !- Inlet Port
  {d754e55c-5049-4a4b-bb07-3b7de2158b4b}; !- Outlet Port

OS:Node,
  {01766817-7d5e-42de-8db7-39d2e031486f}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {794c82f0-3f6e-444d-ad5f-efc09932a117}, !- Inlet Port
  {b2ed9158-8406-44a8-b80f-5be414067bd2}; !- Outlet Port

OS:Node,
  {8f3f8d20-7c12-43ec-a4aa-1912ae231b57}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {66174d31-0d15-4921-927c-8dce095d7e18}, !- Inlet Port
  {2ea2e455-32dd-4adf-a57e-cc7dcbecee5d}; !- Outlet Port

OS:Connector:Mixer,
  {33d8bc4b-28be-4e54-bdb7-ec498aad39de}, !- Handle
  Connector Mixer 11,                     !- Name
  {6e6e1aa7-69dc-4171-9c94-af0b467f5729}, !- Outlet Branch Name
  {9f397110-2da8-47f5-968d-f5176bcfe4b5}, !- Inlet Branch Name 1
  {1844df87-8ccd-46a6-a95a-97e22818848f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {de98d0d6-c9a3-4c90-99d1-190cb9914f9f}, !- Handle
  Connector Splitter 11,                  !- Name
  {0af39cf9-8134-49d6-9115-f4fc7d731a77}, !- Inlet Branch Name
  {66174d31-0d15-4921-927c-8dce095d7e18}, !- Outlet Branch Name 1
  {ca31cb78-bee4-4ad6-a5dd-0319debf1aeb}; !- Outlet Branch Name 2

OS:Connection,
  {1fd64da9-3b84-43ac-bd3c-db3731a3a2a1}, !- Handle
  {2faa9d06-35e9-4e53-aa27-a6632dda18a9}, !- Source Object
  14,                                     !- Outlet Port
  {639fe69f-49e1-4ca9-b8f6-4bfc1ce0bbb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66174d31-0d15-4921-927c-8dce095d7e18}, !- Handle
  {de98d0d6-c9a3-4c90-99d1-190cb9914f9f}, !- Source Object
  3,                                      !- Outlet Port
  {8f3f8d20-7c12-43ec-a4aa-1912ae231b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ed9158-8406-44a8-b80f-5be414067bd2}, !- Handle
  {01766817-7d5e-42de-8db7-39d2e031486f}, !- Source Object
  3,                                      !- Outlet Port
  {2faa9d06-35e9-4e53-aa27-a6632dda18a9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {edde97e6-6948-4cfa-a062-543eba9ee17a}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {2546f0cc-1810-4201-8898-8fc2f5692868}, !- Inlet Port
  {21934cbb-ec2c-4146-865f-ca03c7197d1e}; !- Outlet Port

OS:Node,
  {ca140dab-9f31-44c0-8f34-93ec2909d18c}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {9aba557a-3bd2-4e93-9df8-7cdbb81a9a4b}, !- Inlet Port
  {83a2a4c8-6aca-4232-b55a-a64bed4e2ed3}; !- Outlet Port

OS:Node,
  {1a6746b6-c975-424c-917f-8b921c06d6d7}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {0c42d259-e9c3-409e-9f1e-18903cd4d532}, !- Inlet Port
  {155d00ac-d854-48d1-88e3-7b0b8db3848c}; !- Outlet Port

OS:Connector:Mixer,
  {b2f7e97a-2d20-4e0e-9e18-75e31b99f561}, !- Handle
  Connector Mixer 12,                     !- Name
  {658bdc7e-3dca-4553-a61e-358e15d424d5}, !- Outlet Branch Name
  {7ddb141f-87f6-4898-97b7-7f76a449d870}, !- Inlet Branch Name 1
  {317821d9-e243-4e97-ba15-b8c710712a1e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9bb09318-a693-4313-bb11-d152d75d76a3}, !- Handle
  Connector Splitter 12,                  !- Name
  {008f3014-9015-4af1-a2fb-dd2199813cdd}, !- Inlet Branch Name
  {0c42d259-e9c3-409e-9f1e-18903cd4d532}, !- Outlet Branch Name 1
  {578d2088-5846-4d60-88ee-ca152bf4bfa2}; !- Outlet Branch Name 2

OS:Connection,
  {2546f0cc-1810-4201-8898-8fc2f5692868}, !- Handle
  {2faa9d06-35e9-4e53-aa27-a6632dda18a9}, !- Source Object
  17,                                     !- Outlet Port
  {edde97e6-6948-4cfa-a062-543eba9ee17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c42d259-e9c3-409e-9f1e-18903cd4d532}, !- Handle
  {9bb09318-a693-4313-bb11-d152d75d76a3}, !- Source Object
  3,                                      !- Outlet Port
  {1a6746b6-c975-424c-917f-8b921c06d6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a2a4c8-6aca-4232-b55a-a64bed4e2ed3}, !- Handle
  {ca140dab-9f31-44c0-8f34-93ec2909d18c}, !- Source Object
  3,                                      !- Outlet Port
  {2faa9d06-35e9-4e53-aa27-a6632dda18a9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a782b933-3c28-4fe0-8155-87667315d833}, !- Handle
  {2faa9d06-35e9-4e53-aa27-a6632dda18a9}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0b77ffe8-8c07-472c-a2fb-113cce6739f7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {88777a2b-2272-417c-bff5-05e38abd0914}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {01766817-7d5e-42de-8db7-39d2e031486f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f32c9266-6fc5-4e95-ae9f-59ebfdc2b303}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {d754e55c-5049-4a4b-bb07-3b7de2158b4b}, !- Inlet Node Name
  {1622c53b-9e40-47c8-9097-c9b7762b685f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {84517679-b3d4-451d-91dd-bc010d437b96}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {1622c53b-9e40-47c8-9097-c9b7762b685f}, !- Inlet Port
  {0af39cf9-8134-49d6-9115-f4fc7d731a77}; !- Outlet Port

OS:Connection,
  {d754e55c-5049-4a4b-bb07-3b7de2158b4b}, !- Handle
  {639fe69f-49e1-4ca9-b8f6-4bfc1ce0bbb5}, !- Source Object
  3,                                      !- Outlet Port
  {f32c9266-6fc5-4e95-ae9f-59ebfdc2b303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1622c53b-9e40-47c8-9097-c9b7762b685f}, !- Handle
  {f32c9266-6fc5-4e95-ae9f-59ebfdc2b303}, !- Source Object
  3,                                      !- Outlet Port
  {84517679-b3d4-451d-91dd-bc010d437b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af39cf9-8134-49d6-9115-f4fc7d731a77}, !- Handle
  {84517679-b3d4-451d-91dd-bc010d437b96}, !- Source Object
  3,                                      !- Outlet Port
  {de98d0d6-c9a3-4c90-99d1-190cb9914f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {044324bb-118c-4465-9aa6-e0e81f874db4}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  {2ea2e455-32dd-4adf-a57e-cc7dcbecee5d}, !- Water Inlet Node
  {a609eca7-4054-42da-b904-4f14f9e0fc84}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  20.0000000000001,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  2286.54176471642,                       !- Design Fan Power {W}
  {b7f52ff0-916d-498c-acc6-ccd800eb1f2e}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {b7f52ff0-916d-498c-acc6-ccd800eb1f2e}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e4d5c92b-5cca-46f3-aa3f-cedf53ceecfc}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {a609eca7-4054-42da-b904-4f14f9e0fc84}, !- Inlet Port
  {9f397110-2da8-47f5-968d-f5176bcfe4b5}; !- Outlet Port

OS:Connection,
  {2ea2e455-32dd-4adf-a57e-cc7dcbecee5d}, !- Handle
  {8f3f8d20-7c12-43ec-a4aa-1912ae231b57}, !- Source Object
  3,                                      !- Outlet Port
  {044324bb-118c-4465-9aa6-e0e81f874db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a609eca7-4054-42da-b904-4f14f9e0fc84}, !- Handle
  {044324bb-118c-4465-9aa6-e0e81f874db4}, !- Source Object
  3,                                      !- Outlet Port
  {e4d5c92b-5cca-46f3-aa3f-cedf53ceecfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f397110-2da8-47f5-968d-f5176bcfe4b5}, !- Handle
  {e4d5c92b-5cca-46f3-aa3f-cedf53ceecfc}, !- Source Object
  3,                                      !- Outlet Port
  {33d8bc4b-28be-4e54-bdb7-ec498aad39de}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2ecabeb-6839-4523-99ac-95dd7ad73ae0}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {e61d03fe-502f-430c-a43d-1969edfcec11}, !- Inlet Node Name
  {21d8f419-fae4-4b0c-a867-1c88fc411352}; !- Outlet Node Name

OS:Node,
  {1f67f8a0-14c2-41dc-8cb2-f80cbcd3fc21}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {ca31cb78-bee4-4ad6-a5dd-0319debf1aeb}, !- Inlet Port
  {e61d03fe-502f-430c-a43d-1969edfcec11}; !- Outlet Port

OS:Connection,
  {ca31cb78-bee4-4ad6-a5dd-0319debf1aeb}, !- Handle
  {de98d0d6-c9a3-4c90-99d1-190cb9914f9f}, !- Source Object
  4,                                      !- Outlet Port
  {1f67f8a0-14c2-41dc-8cb2-f80cbcd3fc21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0d4612f-6aae-4d53-8e1c-456ff7b58bdf}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {21d8f419-fae4-4b0c-a867-1c88fc411352}, !- Inlet Port
  {1844df87-8ccd-46a6-a95a-97e22818848f}; !- Outlet Port

OS:Connection,
  {e61d03fe-502f-430c-a43d-1969edfcec11}, !- Handle
  {1f67f8a0-14c2-41dc-8cb2-f80cbcd3fc21}, !- Source Object
  3,                                      !- Outlet Port
  {d2ecabeb-6839-4523-99ac-95dd7ad73ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d8f419-fae4-4b0c-a867-1c88fc411352}, !- Handle
  {d2ecabeb-6839-4523-99ac-95dd7ad73ae0}, !- Source Object
  3,                                      !- Outlet Port
  {d0d4612f-6aae-4d53-8e1c-456ff7b58bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1844df87-8ccd-46a6-a95a-97e22818848f}, !- Handle
  {d0d4612f-6aae-4d53-8e1c-456ff7b58bdf}, !- Source Object
  3,                                      !- Outlet Port
  {33d8bc4b-28be-4e54-bdb7-ec498aad39de}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29b6e1cd-530c-4f17-b655-cc749b9e1f40}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {155d00ac-d854-48d1-88e3-7b0b8db3848c}, !- Inlet Node Name
  {e34749ae-7acc-4b77-997b-7596780cfb1c}; !- Outlet Node Name

OS:Node,
  {6f1248f4-2cb6-416c-b8e1-4a5fd09793fa}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {e34749ae-7acc-4b77-997b-7596780cfb1c}, !- Inlet Port
  {7ddb141f-87f6-4898-97b7-7f76a449d870}; !- Outlet Port

OS:Connection,
  {155d00ac-d854-48d1-88e3-7b0b8db3848c}, !- Handle
  {1a6746b6-c975-424c-917f-8b921c06d6d7}, !- Source Object
  3,                                      !- Outlet Port
  {29b6e1cd-530c-4f17-b655-cc749b9e1f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34749ae-7acc-4b77-997b-7596780cfb1c}, !- Handle
  {29b6e1cd-530c-4f17-b655-cc749b9e1f40}, !- Source Object
  3,                                      !- Outlet Port
  {6f1248f4-2cb6-416c-b8e1-4a5fd09793fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ddb141f-87f6-4898-97b7-7f76a449d870}, !- Handle
  {6f1248f4-2cb6-416c-b8e1-4a5fd09793fa}, !- Source Object
  3,                                      !- Outlet Port
  {b2f7e97a-2d20-4e0e-9e18-75e31b99f561}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96c06622-e17d-4f4e-b9c6-78e8ce74c43a}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {9512d9f0-4012-4292-80bd-0e31e13e2238}, !- Inlet Node Name
  {794c82f0-3f6e-444d-ad5f-efc09932a117}; !- Outlet Node Name

OS:Node,
  {b6409493-1846-41d1-bc18-b93faede2dca}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {6e6e1aa7-69dc-4171-9c94-af0b467f5729}, !- Inlet Port
  {9512d9f0-4012-4292-80bd-0e31e13e2238}; !- Outlet Port

OS:Connection,
  {6e6e1aa7-69dc-4171-9c94-af0b467f5729}, !- Handle
  {33d8bc4b-28be-4e54-bdb7-ec498aad39de}, !- Source Object
  2,                                      !- Outlet Port
  {b6409493-1846-41d1-bc18-b93faede2dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9512d9f0-4012-4292-80bd-0e31e13e2238}, !- Handle
  {b6409493-1846-41d1-bc18-b93faede2dca}, !- Source Object
  3,                                      !- Outlet Port
  {96c06622-e17d-4f4e-b9c6-78e8ce74c43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794c82f0-3f6e-444d-ad5f-efc09932a117}, !- Handle
  {96c06622-e17d-4f4e-b9c6-78e8ce74c43a}, !- Source Object
  3,                                      !- Outlet Port
  {01766817-7d5e-42de-8db7-39d2e031486f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {949f5385-9099-4e91-ac42-5e89e355a317}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {21934cbb-ec2c-4146-865f-ca03c7197d1e}, !- Inlet Node Name
  {bc493ae7-bbcc-458a-bb76-6b5edd420cd9}; !- Outlet Node Name

OS:Node,
  {13a90a2b-2db7-4951-ad91-c1ba44b99ac9}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {bc493ae7-bbcc-458a-bb76-6b5edd420cd9}, !- Inlet Port
  {008f3014-9015-4af1-a2fb-dd2199813cdd}; !- Outlet Port

OS:Connection,
  {21934cbb-ec2c-4146-865f-ca03c7197d1e}, !- Handle
  {edde97e6-6948-4cfa-a062-543eba9ee17a}, !- Source Object
  3,                                      !- Outlet Port
  {949f5385-9099-4e91-ac42-5e89e355a317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc493ae7-bbcc-458a-bb76-6b5edd420cd9}, !- Handle
  {949f5385-9099-4e91-ac42-5e89e355a317}, !- Source Object
  3,                                      !- Outlet Port
  {13a90a2b-2db7-4951-ad91-c1ba44b99ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {008f3014-9015-4af1-a2fb-dd2199813cdd}, !- Handle
  {13a90a2b-2db7-4951-ad91-c1ba44b99ac9}, !- Source Object
  3,                                      !- Outlet Port
  {9bb09318-a693-4313-bb11-d152d75d76a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fb961d62-4e0b-4263-b0bc-8c3ea3a7d5a3}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {156341e5-a19f-4ae8-a25f-fd5b1ac65431}, !- Inlet Node Name
  {9aba557a-3bd2-4e93-9df8-7cdbb81a9a4b}; !- Outlet Node Name

OS:Node,
  {3508ab09-ed35-4325-836b-ea20171da950}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {658bdc7e-3dca-4553-a61e-358e15d424d5}, !- Inlet Port
  {156341e5-a19f-4ae8-a25f-fd5b1ac65431}; !- Outlet Port

OS:Connection,
  {658bdc7e-3dca-4553-a61e-358e15d424d5}, !- Handle
  {b2f7e97a-2d20-4e0e-9e18-75e31b99f561}, !- Source Object
  2,                                      !- Outlet Port
  {3508ab09-ed35-4325-836b-ea20171da950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {156341e5-a19f-4ae8-a25f-fd5b1ac65431}, !- Handle
  {3508ab09-ed35-4325-836b-ea20171da950}, !- Source Object
  3,                                      !- Outlet Port
  {fb961d62-4e0b-4263-b0bc-8c3ea3a7d5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aba557a-3bd2-4e93-9df8-7cdbb81a9a4b}, !- Handle
  {fb961d62-4e0b-4263-b0bc-8c3ea3a7d5a3}, !- Source Object
  3,                                      !- Outlet Port
  {ca140dab-9f31-44c0-8f34-93ec2909d18c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {e7922b4d-c4d6-4858-8547-68d83cc51847}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {75f7e610-a8a8-4e52-9a07-b5a77e7b4a51}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b79ed6b0-2b5e-466b-a233-04efab01ca29}, !- Plant Side Inlet Node Name
  {f43b5460-e1ce-4678-85e9-8221e1bba61b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3c0fcdce-bb2a-4089-85cc-acc8fe468ccf}, !- Demand Side Inlet Node Name
  {780765ba-5895-432c-b9a1-140a20807632}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c283ee7c-607c-4c27-b0a2-92d8eb384dea}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {37c221b2-6639-484f-bfc5-0fbc4a459ad3}, !- Demand Mixer Name
  {96f8b379-6072-47f6-8963-f0adaaecdff8}, !- Demand Splitter Name
  {9c1f623b-fd44-49c1-ac1d-13a70e1f5e50}, !- Supply Mixer Name
  {8d986d12-becd-48b0-9207-2304edea9125}; !- Supply Splitter Name

OS:Node,
  {c5172a9d-4a00-489e-9203-bfa8790b88a9}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {b79ed6b0-2b5e-466b-a233-04efab01ca29}, !- Inlet Port
  {45505a65-e506-46c4-9b57-d92bf2477d62}; !- Outlet Port

OS:Node,
  {75f7e610-a8a8-4e52-9a07-b5a77e7b4a51}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {e23b45fd-053f-4d18-a7fc-eef1222c7aa0}, !- Inlet Port
  {f43b5460-e1ce-4678-85e9-8221e1bba61b}; !- Outlet Port

OS:Node,
  {9006b82f-ec86-4faa-a998-f16869190cef}, !- Handle
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {4e96ff99-3d4f-4e32-b4f7-3d710107f2f4}, !- Inlet Port
  {a9d35493-e15f-4513-8b93-78b37e6fd1ee}; !- Outlet Port

OS:Connector:Mixer,
  {9c1f623b-fd44-49c1-ac1d-13a70e1f5e50}, !- Handle
  Connector Mixer 13,                     !- Name
  {58642c76-7ebe-44d7-b583-d0cbf430662e}, !- Outlet Branch Name
  {d830a1b6-7c00-4e08-be72-120deac013ff}, !- Inlet Branch Name 1
  {393a42d1-375b-4b35-aebe-f3c78671522f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8d986d12-becd-48b0-9207-2304edea9125}, !- Handle
  Connector Splitter 13,                  !- Name
  {61cad4e5-50f2-456b-92c6-d5c442f2969b}, !- Inlet Branch Name
  {4e96ff99-3d4f-4e32-b4f7-3d710107f2f4}, !- Outlet Branch Name 1
  {7f3e7c65-def2-48b6-82e6-6a3342407929}; !- Outlet Branch Name 2

OS:Connection,
  {b79ed6b0-2b5e-466b-a233-04efab01ca29}, !- Handle
  {e7922b4d-c4d6-4858-8547-68d83cc51847}, !- Source Object
  14,                                     !- Outlet Port
  {c5172a9d-4a00-489e-9203-bfa8790b88a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e96ff99-3d4f-4e32-b4f7-3d710107f2f4}, !- Handle
  {8d986d12-becd-48b0-9207-2304edea9125}, !- Source Object
  3,                                      !- Outlet Port
  {9006b82f-ec86-4faa-a998-f16869190cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43b5460-e1ce-4678-85e9-8221e1bba61b}, !- Handle
  {75f7e610-a8a8-4e52-9a07-b5a77e7b4a51}, !- Source Object
  3,                                      !- Outlet Port
  {e7922b4d-c4d6-4858-8547-68d83cc51847}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {56ad24ec-b2a6-48f0-9ae9-256e49bef499}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {3c0fcdce-bb2a-4089-85cc-acc8fe468ccf}, !- Inlet Port
  {2e9842e0-35de-4dd7-bb6e-7644e3b385b3}; !- Outlet Port

OS:Node,
  {516c2f90-32ac-40af-a93b-a9454543297a}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {4676faf4-bee9-4336-a493-65b9e57e1618}, !- Inlet Port
  {780765ba-5895-432c-b9a1-140a20807632}; !- Outlet Port

OS:Node,
  {032fc14c-5f36-4333-b1fb-d13fd6e0d252}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {292a884a-3902-4ad6-b35e-b614493346f1}, !- Inlet Port
  {f2e1ff2f-b2b4-41e8-89f1-d4b9ecc44e29}; !- Outlet Port

OS:Connector:Mixer,
  {37c221b2-6639-484f-bfc5-0fbc4a459ad3}, !- Handle
  Connector Mixer 14,                     !- Name
  {e136208a-ae32-4d07-9db8-3ffcd9e5a28e}, !- Outlet Branch Name
  {0be48195-017a-4035-86e0-eaac5d17eb21}, !- Inlet Branch Name 1
  {937d35b7-87e4-4e2f-822e-e88b4dc03617}, !- Inlet Branch Name 2
  {67708a7c-98f0-416c-8db0-a7dc8b4e7a26}, !- Inlet Branch Name 3
  {c5c910d6-24db-437d-a362-3e4a67b25773}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {96f8b379-6072-47f6-8963-f0adaaecdff8}, !- Handle
  Connector Splitter 14,                  !- Name
  {ec77dc69-2dad-4cf6-8c97-493e20f274fa}, !- Inlet Branch Name
  {292a884a-3902-4ad6-b35e-b614493346f1}, !- Outlet Branch Name 1
  {3df6219c-ccf7-4b24-ba7a-8c7a8305c98e}, !- Outlet Branch Name 2
  {10e3f7e1-8148-4f11-b7ff-0f61126701bb}, !- Outlet Branch Name 3
  {e6baf404-9a95-42a3-b9aa-5e75fd6a0fa9}; !- Outlet Branch Name 4

OS:Connection,
  {3c0fcdce-bb2a-4089-85cc-acc8fe468ccf}, !- Handle
  {e7922b4d-c4d6-4858-8547-68d83cc51847}, !- Source Object
  17,                                     !- Outlet Port
  {56ad24ec-b2a6-48f0-9ae9-256e49bef499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292a884a-3902-4ad6-b35e-b614493346f1}, !- Handle
  {96f8b379-6072-47f6-8963-f0adaaecdff8}, !- Source Object
  3,                                      !- Outlet Port
  {032fc14c-5f36-4333-b1fb-d13fd6e0d252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780765ba-5895-432c-b9a1-140a20807632}, !- Handle
  {516c2f90-32ac-40af-a93b-a9454543297a}, !- Source Object
  3,                                      !- Outlet Port
  {e7922b4d-c4d6-4858-8547-68d83cc51847}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9eca2302-523d-4c46-838f-14e4bfdcde0e}, !- Handle
  {e7922b4d-c4d6-4858-8547-68d83cc51847}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c283ee7c-607c-4c27-b0a2-92d8eb384dea}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Schedule:Ruleset,
  {b28ae6e6-6575-4c02-a987-b2c266db7b93}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  {8f47cf10-149b-4dc5-aa1c-b5135b93ee8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f47cf10-149b-4dc5-aa1c-b5135b93ee8f}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {f9bc2737-1f9a-4b7d-abc8-678b00797300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b106a68d-467e-411f-930e-44e8ac7dcc13}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {b28ae6e6-6575-4c02-a987-b2c266db7b93}, !- Schedule Name
  {75f7e610-a8a8-4e52-9a07-b5a77e7b4a51}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {754f47fb-4101-4955-bf76-1a8502a25a44}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {45505a65-e506-46c4-9b57-d92bf2477d62}, !- Inlet Node Name
  {71751621-d6cb-4a95-bda4-cf7027bdd44d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {673450b8-4e29-4260-bb9b-ac768058cbc1}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {71751621-d6cb-4a95-bda4-cf7027bdd44d}, !- Inlet Port
  {61cad4e5-50f2-456b-92c6-d5c442f2969b}; !- Outlet Port

OS:Connection,
  {45505a65-e506-46c4-9b57-d92bf2477d62}, !- Handle
  {c5172a9d-4a00-489e-9203-bfa8790b88a9}, !- Source Object
  3,                                      !- Outlet Port
  {754f47fb-4101-4955-bf76-1a8502a25a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71751621-d6cb-4a95-bda4-cf7027bdd44d}, !- Handle
  {754f47fb-4101-4955-bf76-1a8502a25a44}, !- Source Object
  3,                                      !- Outlet Port
  {673450b8-4e29-4260-bb9b-ac768058cbc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61cad4e5-50f2-456b-92c6-d5c442f2969b}, !- Handle
  {673450b8-4e29-4260-bb9b-ac768058cbc1}, !- Source Object
  3,                                      !- Outlet Port
  {8d986d12-becd-48b0-9207-2304edea9125}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {73ad0be7-d357-4027-a869-0535bd642c39}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {a5620334-44cf-484f-abd3-368048679292}, !- Inlet Node Name
  {1f0ba119-6d8d-4565-9605-08a4fc09a491}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f21d4631-b2c4-46af-a55c-deb8b2164df1}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {1f0ba119-6d8d-4565-9605-08a4fc09a491}, !- Inlet Port
  {ec77dc69-2dad-4cf6-8c97-493e20f274fa}; !- Outlet Port

OS:Connection,
  {1f0ba119-6d8d-4565-9605-08a4fc09a491}, !- Handle
  {73ad0be7-d357-4027-a869-0535bd642c39}, !- Source Object
  3,                                      !- Outlet Port
  {f21d4631-b2c4-46af-a55c-deb8b2164df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec77dc69-2dad-4cf6-8c97-493e20f274fa}, !- Handle
  {f21d4631-b2c4-46af-a55c-deb8b2164df1}, !- Source Object
  3,                                      !- Outlet Port
  {96f8b379-6072-47f6-8963-f0adaaecdff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {27c3bec2-c9d4-4868-80d7-09ff77113c4e}, !- Handle
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 36tons 0.8kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  4.50897435897436,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {646c93f7-9e53-486d-bd52-910fc5dbc4aa}, !- Cooling Capacity Function of Temperature Curve Name
  {087f66f2-8477-43d0-96fb-9aa569e87685}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {321c3ed1-241b-4c30-a36a-6c149755cccb}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {a9d35493-e15f-4513-8b93-78b37e6fd1ee}, !- Chilled Water Inlet Node Name
  {b7ae9c4b-33a2-45fa-8792-8007201f1ee3}, !- Chilled Water Outlet Node Name
  {e291f1de-f2a8-4dc3-be13-020918fbf9fb}, !- Condenser Inlet Node Name
  {395a0088-fb6c-492a-8b4b-911af71aa537}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {d156d69d-06e9-4bf9-9943-ca41a2582bc4}, !- Handle
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {b7ae9c4b-33a2-45fa-8792-8007201f1ee3}, !- Inlet Port
  {d830a1b6-7c00-4e08-be72-120deac013ff}; !- Outlet Port

OS:Connection,
  {a9d35493-e15f-4513-8b93-78b37e6fd1ee}, !- Handle
  {9006b82f-ec86-4faa-a998-f16869190cef}, !- Source Object
  3,                                      !- Outlet Port
  {27c3bec2-c9d4-4868-80d7-09ff77113c4e}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {b7ae9c4b-33a2-45fa-8792-8007201f1ee3}, !- Handle
  {27c3bec2-c9d4-4868-80d7-09ff77113c4e}, !- Source Object
  16,                                     !- Outlet Port
  {d156d69d-06e9-4bf9-9943-ca41a2582bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d830a1b6-7c00-4e08-be72-120deac013ff}, !- Handle
  {d156d69d-06e9-4bf9-9943-ca41a2582bc4}, !- Source Object
  3,                                      !- Outlet Port
  {9c1f623b-fd44-49c1-ac1d-13a70e1f5e50}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55cce3dc-eeb2-45b2-972f-dd5a7546758c}, !- Handle
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {578d2088-5846-4d60-88ee-ca152bf4bfa2}, !- Inlet Port
  {e291f1de-f2a8-4dc3-be13-020918fbf9fb}; !- Outlet Port

OS:Connection,
  {578d2088-5846-4d60-88ee-ca152bf4bfa2}, !- Handle
  {9bb09318-a693-4313-bb11-d152d75d76a3}, !- Source Object
  4,                                      !- Outlet Port
  {55cce3dc-eeb2-45b2-972f-dd5a7546758c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a854771-22d7-4a19-b7a0-b9cc3c9ff0e9}, !- Handle
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {395a0088-fb6c-492a-8b4b-911af71aa537}, !- Inlet Port
  {317821d9-e243-4e97-ba15-b8c710712a1e}; !- Outlet Port

OS:Connection,
  {e291f1de-f2a8-4dc3-be13-020918fbf9fb}, !- Handle
  {55cce3dc-eeb2-45b2-972f-dd5a7546758c}, !- Source Object
  3,                                      !- Outlet Port
  {27c3bec2-c9d4-4868-80d7-09ff77113c4e}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {395a0088-fb6c-492a-8b4b-911af71aa537}, !- Handle
  {27c3bec2-c9d4-4868-80d7-09ff77113c4e}, !- Source Object
  18,                                     !- Outlet Port
  {8a854771-22d7-4a19-b7a0-b9cc3c9ff0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317821d9-e243-4e97-ba15-b8c710712a1e}, !- Handle
  {8a854771-22d7-4a19-b7a0-b9cc3c9ff0e9}, !- Source Object
  3,                                      !- Outlet Port
  {b2f7e97a-2d20-4e0e-9e18-75e31b99f561}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {02ac4112-147d-4eac-a541-a5651d5da13d}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {2ee7814e-1c8f-46d7-a44e-159250508f6d}, !- Inlet Node Name
  {f9886c6a-4743-42d5-be3a-0541128febd2}; !- Outlet Node Name

OS:Node,
  {ae6933a2-0c7d-4d81-abc6-00c9d9fd6b65}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {7f3e7c65-def2-48b6-82e6-6a3342407929}, !- Inlet Port
  {2ee7814e-1c8f-46d7-a44e-159250508f6d}; !- Outlet Port

OS:Connection,
  {7f3e7c65-def2-48b6-82e6-6a3342407929}, !- Handle
  {8d986d12-becd-48b0-9207-2304edea9125}, !- Source Object
  4,                                      !- Outlet Port
  {ae6933a2-0c7d-4d81-abc6-00c9d9fd6b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {544affbe-6e43-4f2c-83fb-702e9c2ea65c}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {f9886c6a-4743-42d5-be3a-0541128febd2}, !- Inlet Port
  {393a42d1-375b-4b35-aebe-f3c78671522f}; !- Outlet Port

OS:Connection,
  {2ee7814e-1c8f-46d7-a44e-159250508f6d}, !- Handle
  {ae6933a2-0c7d-4d81-abc6-00c9d9fd6b65}, !- Source Object
  3,                                      !- Outlet Port
  {02ac4112-147d-4eac-a541-a5651d5da13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9886c6a-4743-42d5-be3a-0541128febd2}, !- Handle
  {02ac4112-147d-4eac-a541-a5651d5da13d}, !- Source Object
  3,                                      !- Outlet Port
  {544affbe-6e43-4f2c-83fb-702e9c2ea65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {393a42d1-375b-4b35-aebe-f3c78671522f}, !- Handle
  {544affbe-6e43-4f2c-83fb-702e9c2ea65c}, !- Source Object
  3,                                      !- Outlet Port
  {9c1f623b-fd44-49c1-ac1d-13a70e1f5e50}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6c4f053-7599-4ef6-9a1f-cac34c18e935}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {f2e1ff2f-b2b4-41e8-89f1-d4b9ecc44e29}, !- Inlet Node Name
  {3ca58def-03b3-4944-9291-8fac92f8b0fa}; !- Outlet Node Name

OS:Node,
  {e2bbce19-23d1-46a4-a93e-b48e25a75c44}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {3ca58def-03b3-4944-9291-8fac92f8b0fa}, !- Inlet Port
  {0be48195-017a-4035-86e0-eaac5d17eb21}; !- Outlet Port

OS:Connection,
  {f2e1ff2f-b2b4-41e8-89f1-d4b9ecc44e29}, !- Handle
  {032fc14c-5f36-4333-b1fb-d13fd6e0d252}, !- Source Object
  3,                                      !- Outlet Port
  {d6c4f053-7599-4ef6-9a1f-cac34c18e935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca58def-03b3-4944-9291-8fac92f8b0fa}, !- Handle
  {d6c4f053-7599-4ef6-9a1f-cac34c18e935}, !- Source Object
  3,                                      !- Outlet Port
  {e2bbce19-23d1-46a4-a93e-b48e25a75c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be48195-017a-4035-86e0-eaac5d17eb21}, !- Handle
  {e2bbce19-23d1-46a4-a93e-b48e25a75c44}, !- Source Object
  3,                                      !- Outlet Port
  {37c221b2-6639-484f-bfc5-0fbc4a459ad3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e9f1695d-8c96-4cc7-a828-b1e5e9c880d5}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {a1fd1584-8489-46a1-92c6-906fbb974696}, !- Inlet Node Name
  {e23b45fd-053f-4d18-a7fc-eef1222c7aa0}; !- Outlet Node Name

OS:Node,
  {48ee4fc7-864b-4635-bdfb-fe0f31cc4a2b}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {58642c76-7ebe-44d7-b583-d0cbf430662e}, !- Inlet Port
  {a1fd1584-8489-46a1-92c6-906fbb974696}; !- Outlet Port

OS:Connection,
  {58642c76-7ebe-44d7-b583-d0cbf430662e}, !- Handle
  {9c1f623b-fd44-49c1-ac1d-13a70e1f5e50}, !- Source Object
  2,                                      !- Outlet Port
  {48ee4fc7-864b-4635-bdfb-fe0f31cc4a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1fd1584-8489-46a1-92c6-906fbb974696}, !- Handle
  {48ee4fc7-864b-4635-bdfb-fe0f31cc4a2b}, !- Source Object
  3,                                      !- Outlet Port
  {e9f1695d-8c96-4cc7-a828-b1e5e9c880d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23b45fd-053f-4d18-a7fc-eef1222c7aa0}, !- Handle
  {e9f1695d-8c96-4cc7-a828-b1e5e9c880d5}, !- Source Object
  3,                                      !- Outlet Port
  {75f7e610-a8a8-4e52-9a07-b5a77e7b4a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29f7d6bd-bbc8-4cb6-ae28-6ec540663e30}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {2e9842e0-35de-4dd7-bb6e-7644e3b385b3}, !- Inlet Node Name
  {6e9505fc-b840-4d8e-b96c-fd52dccfd1a2}; !- Outlet Node Name

OS:Node,
  {3ca753d0-92a7-4b66-bdbb-5a6d9586d4ec}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {6e9505fc-b840-4d8e-b96c-fd52dccfd1a2}, !- Inlet Port
  {a5620334-44cf-484f-abd3-368048679292}; !- Outlet Port

OS:Connection,
  {2e9842e0-35de-4dd7-bb6e-7644e3b385b3}, !- Handle
  {56ad24ec-b2a6-48f0-9ae9-256e49bef499}, !- Source Object
  3,                                      !- Outlet Port
  {29f7d6bd-bbc8-4cb6-ae28-6ec540663e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9505fc-b840-4d8e-b96c-fd52dccfd1a2}, !- Handle
  {29f7d6bd-bbc8-4cb6-ae28-6ec540663e30}, !- Source Object
  3,                                      !- Outlet Port
  {3ca753d0-92a7-4b66-bdbb-5a6d9586d4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5620334-44cf-484f-abd3-368048679292}, !- Handle
  {3ca753d0-92a7-4b66-bdbb-5a6d9586d4ec}, !- Source Object
  3,                                      !- Outlet Port
  {73ad0be7-d357-4027-a869-0535bd642c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f50918c-95b8-4bce-92e1-2e5172c16161}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {6218b48d-2e44-4a68-8257-f8da839b21c6}, !- Inlet Node Name
  {4676faf4-bee9-4336-a493-65b9e57e1618}; !- Outlet Node Name

OS:Node,
  {8778a8c9-966d-428f-803a-23bb4617332b}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {e136208a-ae32-4d07-9db8-3ffcd9e5a28e}, !- Inlet Port
  {6218b48d-2e44-4a68-8257-f8da839b21c6}; !- Outlet Port

OS:Connection,
  {e136208a-ae32-4d07-9db8-3ffcd9e5a28e}, !- Handle
  {37c221b2-6639-484f-bfc5-0fbc4a459ad3}, !- Source Object
  2,                                      !- Outlet Port
  {8778a8c9-966d-428f-803a-23bb4617332b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6218b48d-2e44-4a68-8257-f8da839b21c6}, !- Handle
  {8778a8c9-966d-428f-803a-23bb4617332b}, !- Source Object
  3,                                      !- Outlet Port
  {1f50918c-95b8-4bce-92e1-2e5172c16161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4676faf4-bee9-4336-a493-65b9e57e1618}, !- Handle
  {1f50918c-95b8-4bce-92e1-2e5172c16161}, !- Source Object
  3,                                      !- Outlet Port
  {516c2f90-32ac-40af-a93b-a9454543297a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c5c5053-564a-4313-ab41-a52343a36248}, !- Handle
  3 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {f75c3706-eb8b-40c4-91e5-a1bf07a1c95d}, !- Availability Schedule
  {e8730e92-d46b-4f4a-be8d-8abe5674166a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cf78efb9-9300-4d72-87d3-75b10df41a89}, !- Supply Side Inlet Node Name
  {0b3fb54d-ae6c-4a9d-a957-2b8189f6cc23}, !- Demand Side Outlet Node Name
  {d3a56ef4-749d-4c02-a9ea-567f2038235b}, !- Demand Side Inlet Node A
  {15200d53-5f78-4a36-a9a7-1fe8658f6cd1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9645a750-3fc1-460a-a79d-54239aed249f}, !- Demand Mixer Name
  {b6243ec2-71e6-4b26-96d3-875dfeff6fdd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e8865e9-25d5-41e5-91de-e3ca22e34944}, !- Handle
  3 Zone VAV Supply Inlet Node,           !- Name
  {cf78efb9-9300-4d72-87d3-75b10df41a89}, !- Inlet Port
  {a7920b9c-f78a-4703-9fcb-96ca5d3d5c18}; !- Outlet Port

OS:Node,
  {7533d1dd-f573-4e7a-9c44-b4536be3d399}, !- Handle
  3 Zone VAV Supply Outlet Node,          !- Name
  {9548de50-c6c2-4461-8b89-528c21130240}, !- Inlet Port
  {15200d53-5f78-4a36-a9a7-1fe8658f6cd1}; !- Outlet Port

OS:Connection,
  {cf78efb9-9300-4d72-87d3-75b10df41a89}, !- Handle
  {8c5c5053-564a-4313-ab41-a52343a36248}, !- Source Object
  9,                                      !- Outlet Port
  {5e8865e9-25d5-41e5-91de-e3ca22e34944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15200d53-5f78-4a36-a9a7-1fe8658f6cd1}, !- Handle
  {7533d1dd-f573-4e7a-9c44-b4536be3d399}, !- Source Object
  3,                                      !- Outlet Port
  {8c5c5053-564a-4313-ab41-a52343a36248}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {60f59890-595a-4987-98ce-c644d56c9922}, !- Handle
  3 Zone VAV Demand Inlet Node,           !- Name
  {d3a56ef4-749d-4c02-a9ea-567f2038235b}, !- Inlet Port
  {459987f6-6a72-452b-9637-7e53495eb561}; !- Outlet Port

OS:Node,
  {4c5413a6-00b7-4613-b5b6-bf2842879bcc}, !- Handle
  3 Zone VAV Demand Outlet Node,          !- Name
  {77614ec7-12b6-4448-a6d9-f5b4c629f861}, !- Inlet Port
  {0b3fb54d-ae6c-4a9d-a957-2b8189f6cc23}; !- Outlet Port

OS:Node,
  {1cf95984-53f0-4e91-b18f-377170a533f7}, !- Handle
  Zone LargeHotel Storage  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {84cf275c-d04b-4705-a60e-de37fe723076}, !- Inlet Port
  {a26fd66d-6ee7-4f3b-9a93-70da80c44300}; !- Outlet Port

OS:Connection,
  {d3a56ef4-749d-4c02-a9ea-567f2038235b}, !- Handle
  {8c5c5053-564a-4313-ab41-a52343a36248}, !- Source Object
  11,                                     !- Outlet Port
  {60f59890-595a-4987-98ce-c644d56c9922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b3fb54d-ae6c-4a9d-a957-2b8189f6cc23}, !- Handle
  {4c5413a6-00b7-4613-b5b6-bf2842879bcc}, !- Source Object
  3,                                      !- Outlet Port
  {8c5c5053-564a-4313-ab41-a52343a36248}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b6243ec2-71e6-4b26-96d3-875dfeff6fdd}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {459987f6-6a72-452b-9637-7e53495eb561}, !- Inlet Node Name
  {b3c109a2-2899-47cc-b256-e63475fea213}, !- Outlet Node Name 1
  {fcdebea6-dff5-4501-af8f-d7dbdf3e0eab}, !- Outlet Node Name 2
  {a66dac83-74b5-4368-bf2b-24553d7e0cc6}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {9645a750-3fc1-460a-a79d-54239aed249f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {77614ec7-12b6-4448-a6d9-f5b4c629f861}, !- Outlet Node Name
  {ae05cd2c-b513-4818-8122-70a3342d7232}, !- Inlet Node Name 1
  {467ba955-59f6-4322-b55d-3b72996d707e}, !- Inlet Node Name 2
  {5365da9b-e26f-40f0-95c0-469ebebbff68}; !- Inlet Node Name 3

OS:Connection,
  {459987f6-6a72-452b-9637-7e53495eb561}, !- Handle
  {60f59890-595a-4987-98ce-c644d56c9922}, !- Source Object
  3,                                      !- Outlet Port
  {b6243ec2-71e6-4b26-96d3-875dfeff6fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77614ec7-12b6-4448-a6d9-f5b4c629f861}, !- Handle
  {9645a750-3fc1-460a-a79d-54239aed249f}, !- Source Object
  2,                                      !- Outlet Port
  {4c5413a6-00b7-4613-b5b6-bf2842879bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b9efefb-e94e-456d-9146-e20d8ad7002a}, !- Handle
  {8c5c5053-564a-4313-ab41-a52343a36248}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.109069249227907,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
