  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e8730e92-d46b-4f4a-be8d-8abe5674166a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0b9fe4c2-54ab-4305-a721-2ca4f48c6d0a}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {ffa208e3-b54a-4e46-9d3a-6161c924d43c}, !- Handle
  3 Zone VAV Fan,                         !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0c4ec63f-4d6f-4bd9-8ee9-1f6d73fd2ccb}, !- Air Inlet Node Name
  {9548de50-c6c2-4461-8b89-528c21130240}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {9548de50-c6c2-4461-8b89-528c21130240}, !- Handle
  {ffa208e3-b54a-4e46-9d3a-6161c924d43c}, !- Source Object
  17,                                     !- Outlet Port
  {7533d1dd-f573-4e7a-9c44-b4536be3d399}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ed2b2a92-fcd5-4cf9-84fd-d54211b83061}, !- Handle
  3 Zone VAV Main Htg Coil,               !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2a6e25f-8424-4974-b70d-e400fe977044}, !- Water Inlet Node Name
  {36f1f557-fbe4-4982-a8f3-94c213645c57}, !- Water Outlet Node Name
  {4b457112-9e81-43dc-a547-0ad730bd2b96}, !- Air Inlet Node Name
  {0461f0d1-06ff-4ba6-a83e-caa2c2539117}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f1fdd01e-388a-4d07-bb40-f1a8f84eb25a}, !- Handle
  3 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {52df5fd2-d731-40b3-84c1-2050588e3102}, !- Inlet Port
  {e2a6e25f-8424-4974-b70d-e400fe977044}; !- Outlet Port

OS:Connection,
  {52df5fd2-d731-40b3-84c1-2050588e3102}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  4,                                      !- Outlet Port
  {f1fdd01e-388a-4d07-bb40-f1a8f84eb25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ae4029a-4de1-4151-a156-717c61900a41}, !- Handle
  3 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {36f1f557-fbe4-4982-a8f3-94c213645c57}, !- Inlet Port
  {5638c53e-ddb2-4cf2-acce-b9e68d788423}; !- Outlet Port

OS:Connection,
  {e2a6e25f-8424-4974-b70d-e400fe977044}, !- Handle
  {f1fdd01e-388a-4d07-bb40-f1a8f84eb25a}, !- Source Object
  3,                                      !- Outlet Port
  {ed2b2a92-fcd5-4cf9-84fd-d54211b83061}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {36f1f557-fbe4-4982-a8f3-94c213645c57}, !- Handle
  {ed2b2a92-fcd5-4cf9-84fd-d54211b83061}, !- Source Object
  6,                                      !- Outlet Port
  {5ae4029a-4de1-4151-a156-717c61900a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5638c53e-ddb2-4cf2-acce-b9e68d788423}, !- Handle
  {5ae4029a-4de1-4151-a156-717c61900a41}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cd0dc354-0fbd-4ddd-8bcf-30d183e9ced5}, !- Handle
  3 Zone VAV Main Htg Coil Controller,    !- Name
  {ed2b2a92-fcd5-4cf9-84fd-d54211b83061}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4d47f97f-2a05-4bd0-abc1-854739b9da2a}, !- Handle
  3 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {0461f0d1-06ff-4ba6-a83e-caa2c2539117}, !- Inlet Port
  {0c4ec63f-4d6f-4bd9-8ee9-1f6d73fd2ccb}; !- Outlet Port

OS:Connection,
  {0461f0d1-06ff-4ba6-a83e-caa2c2539117}, !- Handle
  {ed2b2a92-fcd5-4cf9-84fd-d54211b83061}, !- Source Object
  8,                                      !- Outlet Port
  {4d47f97f-2a05-4bd0-abc1-854739b9da2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4ec63f-4d6f-4bd9-8ee9-1f6d73fd2ccb}, !- Handle
  {4d47f97f-2a05-4bd0-abc1-854739b9da2a}, !- Source Object
  3,                                      !- Outlet Port
  {ffa208e3-b54a-4e46-9d3a-6161c924d43c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {c01755b1-cdf0-417c-85de-ad9cf1569e23}, !- Handle
  3 Zone VAV Clg Coil,                    !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {de398b1b-6dc1-4ede-98b5-ea74643c9608}, !- Water Inlet Node Name
  {cff68704-9ba9-494e-a892-6e8452b4e539}, !- Water Outlet Node Name
  {8e8b8bd0-33fa-42aa-a0fc-8a3187ce7096}, !- Air Inlet Node Name
  {f0b29dd4-be47-4238-8a05-82e02923997a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3d1406fe-cb37-4a0c-ad8e-3f0d1693789d}, !- Handle
  3 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {3df6219c-ccf7-4b24-ba7a-8c7a8305c98e}, !- Inlet Port
  {de398b1b-6dc1-4ede-98b5-ea74643c9608}; !- Outlet Port

OS:Connection,
  {3df6219c-ccf7-4b24-ba7a-8c7a8305c98e}, !- Handle
  {96f8b379-6072-47f6-8963-f0adaaecdff8}, !- Source Object
  4,                                      !- Outlet Port
  {3d1406fe-cb37-4a0c-ad8e-3f0d1693789d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1222fbc9-987a-4253-8334-06c943137cba}, !- Handle
  3 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {cff68704-9ba9-494e-a892-6e8452b4e539}, !- Inlet Port
  {937d35b7-87e4-4e2f-822e-e88b4dc03617}; !- Outlet Port

OS:Connection,
  {de398b1b-6dc1-4ede-98b5-ea74643c9608}, !- Handle
  {3d1406fe-cb37-4a0c-ad8e-3f0d1693789d}, !- Source Object
  3,                                      !- Outlet Port
  {c01755b1-cdf0-417c-85de-ad9cf1569e23}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cff68704-9ba9-494e-a892-6e8452b4e539}, !- Handle
  {c01755b1-cdf0-417c-85de-ad9cf1569e23}, !- Source Object
  11,                                     !- Outlet Port
  {1222fbc9-987a-4253-8334-06c943137cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {937d35b7-87e4-4e2f-822e-e88b4dc03617}, !- Handle
  {1222fbc9-987a-4253-8334-06c943137cba}, !- Source Object
  3,                                      !- Outlet Port
  {37c221b2-6639-484f-bfc5-0fbc4a459ad3}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ceac1246-f3b5-4f3a-b172-13c3b938d4a9}, !- Handle
  3 Zone VAV Clg Coil Controller,         !- Name
  {c01755b1-cdf0-417c-85de-ad9cf1569e23}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ba61ef21-f5ee-48fc-a997-1cd733d250c9}, !- Handle
  3 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {f0b29dd4-be47-4238-8a05-82e02923997a}, !- Inlet Port
  {4b457112-9e81-43dc-a547-0ad730bd2b96}; !- Outlet Port

OS:Connection,
  {f0b29dd4-be47-4238-8a05-82e02923997a}, !- Handle
  {c01755b1-cdf0-417c-85de-ad9cf1569e23}, !- Source Object
  13,                                     !- Outlet Port
  {ba61ef21-f5ee-48fc-a997-1cd733d250c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b457112-9e81-43dc-a547-0ad730bd2b96}, !- Handle
  {ba61ef21-f5ee-48fc-a997-1cd733d250c9}, !- Source Object
  3,                                      !- Outlet Port
  {ed2b2a92-fcd5-4cf9-84fd-d54211b83061}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {55b02621-1306-4fb2-bd5e-8c8cc5f06b06}, !- Handle
  3 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f75c3706-eb8b-40c4-91e5-a1bf07a1c95d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5e08806e-026b-49d3-8433-125c23331e5b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5e08806e-026b-49d3-8433-125c23331e5b}, !- Handle
  3 Zone VAV Vent Controller,             !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {10ef827d-2cd7-4def-9d05-7004f83ff887}, !- Handle
  3 Zone VAV OA System,                   !- Name
  {55b02621-1306-4fb2-bd5e-8c8cc5f06b06}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {709d143a-b9ba-4e1e-bec8-afb19db2cd45}, !- Mixed Air Node Name
  {a57b1dc3-ebcf-490c-92e1-859fda0aff86}, !- Outdoor Air Stream Node Name
  {e567c37e-3e4c-4fb3-834b-3ee7dddbecda}, !- Relief Air Stream Node Name
  {a7920b9c-f78a-4703-9fcb-96ca5d3d5c18}; !- Return Air Stream Node Name

OS:Node,
  {f1c054c2-f6f4-4e33-be6c-8ccbc73e25d4}, !- Handle
  3 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {a57b1dc3-ebcf-490c-92e1-859fda0aff86}; !- Outlet Port

OS:Connection,
  {a57b1dc3-ebcf-490c-92e1-859fda0aff86}, !- Handle
  {f1c054c2-f6f4-4e33-be6c-8ccbc73e25d4}, !- Source Object
  3,                                      !- Outlet Port
  {10ef827d-2cd7-4def-9d05-7004f83ff887}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4cf8a74e-b186-4ff6-9ac1-3c0df931087c}, !- Handle
  3 Zone VAV Relief Air Node,             !- Name
  {e567c37e-3e4c-4fb3-834b-3ee7dddbecda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e567c37e-3e4c-4fb3-834b-3ee7dddbecda}, !- Handle
  {10ef827d-2cd7-4def-9d05-7004f83ff887}, !- Source Object
  7,                                      !- Outlet Port
  {4cf8a74e-b186-4ff6-9ac1-3c0df931087c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9df79af8-426d-4f3f-b30c-f2de6975be27}, !- Handle
  3 Zone VAV Mixed Air Node,              !- Name
  {709d143a-b9ba-4e1e-bec8-afb19db2cd45}, !- Inlet Port
  {8e8b8bd0-33fa-42aa-a0fc-8a3187ce7096}; !- Outlet Port

OS:Connection,
  {a7920b9c-f78a-4703-9fcb-96ca5d3d5c18}, !- Handle
  {5e8865e9-25d5-41e5-91de-e3ca22e34944}, !- Source Object
  3,                                      !- Outlet Port
  {10ef827d-2cd7-4def-9d05-7004f83ff887}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {709d143a-b9ba-4e1e-bec8-afb19db2cd45}, !- Handle
  {10ef827d-2cd7-4def-9d05-7004f83ff887}, !- Source Object
  5,                                      !- Outlet Port
  {9df79af8-426d-4f3f-b30c-f2de6975be27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8b8bd0-33fa-42aa-a0fc-8a3187ce7096}, !- Handle
  {9df79af8-426d-4f3f-b30c-f2de6975be27}, !- Source Object
  3,                                      !- Outlet Port
  {c01755b1-cdf0-417c-85de-ad9cf1569e23}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0b9fe4c2-54ab-4305-a721-2ca4f48c6d0a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {097f3f1d-2cae-4d2c-9290-2c85ce69f50a}, !- Control Zone or Zone List Name
  {74d09888-531a-47d0-80a6-480360342955}, !- Cooling Control Zone or Zone List Name
  {b7b4ef58-3bb9-4530-988c-3b2818b5c2d2}, !- Heating Control Zone or Zone List Name
  {7d53834b-487b-4c74-b0c8-713ae25e3bc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {097f3f1d-2cae-4d2c-9290-2c85ce69f50a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {74d09888-531a-47d0-80a6-480360342955}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b7b4ef58-3bb9-4530-988c-3b2818b5c2d2}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7d53834b-487b-4c74-b0c8-713ae25e3bc5}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {44ba1446-35bd-4f82-a966-c945c421f8fb}, !- Handle
  Zone LargeHotel Storage  - Story Ground Reheat Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {627c7974-6370-47cc-b0e3-d92a6ed4045b}, !- Water Inlet Node Name
  {fba819a1-daad-439b-b91c-4e99a41e6878}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7063f86d-f291-4fe1-95a8-84e0ae954014}, !- Handle
  Zone LargeHotel Storage  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {19e31866-d73f-4ed9-9f3f-0f3509575209}, !- Inlet Port
  {627c7974-6370-47cc-b0e3-d92a6ed4045b}; !- Outlet Port

OS:Connection,
  {19e31866-d73f-4ed9-9f3f-0f3509575209}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  5,                                      !- Outlet Port
  {7063f86d-f291-4fe1-95a8-84e0ae954014}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {767a1012-34e1-41b0-ae0c-cf3427cc635f}, !- Handle
  Zone LargeHotel Storage  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {fba819a1-daad-439b-b91c-4e99a41e6878}, !- Inlet Port
  {0f63b716-be4b-4105-ab9c-c795538801a2}; !- Outlet Port

OS:Connection,
  {627c7974-6370-47cc-b0e3-d92a6ed4045b}, !- Handle
  {7063f86d-f291-4fe1-95a8-84e0ae954014}, !- Source Object
  3,                                      !- Outlet Port
  {44ba1446-35bd-4f82-a966-c945c421f8fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fba819a1-daad-439b-b91c-4e99a41e6878}, !- Handle
  {44ba1446-35bd-4f82-a966-c945c421f8fb}, !- Source Object
  6,                                      !- Outlet Port
  {767a1012-34e1-41b0-ae0c-cf3427cc635f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f63b716-be4b-4105-ab9c-c795538801a2}, !- Handle
  {767a1012-34e1-41b0-ae0c-cf3427cc635f}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {22ab0e58-a30c-43a4-9643-43db6f9b8014}, !- Handle
  Zone LargeHotel Storage  - Story Ground Reheat Coil Controller, !- Name
  {44ba1446-35bd-4f82-a966-c945c421f8fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de7c338b-54a9-4545-8d0d-2f12501d7b82}, !- Handle
  Zone LargeHotel Storage  - Story Ground VAV Terminal, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {dbc64d05-3380-46aa-aa78-894bfefaec62}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.202356728189098,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {44ba1446-35bd-4f82-a966-c945c421f8fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {84cf275c-d04b-4705-a60e-de37fe723076}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5142e876-e3ef-4f7f-845f-c4ba7d859e5d}, !- Handle
  Zone LargeHotel Storage  - Story Ground Return Air Node, !- Name
  {fce487ec-f21a-4425-807d-8869f9a42f15}, !- Inlet Port
  {ae05cd2c-b513-4818-8122-70a3342d7232}; !- Outlet Port

OS:Connection,
  {a26fd66d-6ee7-4f3b-9a93-70da80c44300}, !- Handle
  {1cf95984-53f0-4e91-b18f-377170a533f7}, !- Source Object
  3,                                      !- Outlet Port
  {7a63c3f6-b7fb-4713-b915-f2088fac1f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce487ec-f21a-4425-807d-8869f9a42f15}, !- Handle
  {8f51cd99-ff4d-40c0-957e-00ebf5c9a2fa}, !- Source Object
  2,                                      !- Outlet Port
  {5142e876-e3ef-4f7f-845f-c4ba7d859e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae05cd2c-b513-4818-8122-70a3342d7232}, !- Handle
  {5142e876-e3ef-4f7f-845f-c4ba7d859e5d}, !- Source Object
  3,                                      !- Outlet Port
  {9645a750-3fc1-460a-a79d-54239aed249f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2871de7-7840-41ed-8c3c-53f3d7bb716f}, !- Handle
  Zone LargeHotel Storage  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b3c109a2-2899-47cc-b256-e63475fea213}, !- Inlet Port
  {dbc64d05-3380-46aa-aa78-894bfefaec62}; !- Outlet Port

OS:Connection,
  {b3c109a2-2899-47cc-b256-e63475fea213}, !- Handle
  {b6243ec2-71e6-4b26-96d3-875dfeff6fdd}, !- Source Object
  3,                                      !- Outlet Port
  {b2871de7-7840-41ed-8c3c-53f3d7bb716f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc64d05-3380-46aa-aa78-894bfefaec62}, !- Handle
  {b2871de7-7840-41ed-8c3c-53f3d7bb716f}, !- Source Object
  3,                                      !- Outlet Port
  {de7c338b-54a9-4545-8d0d-2f12501d7b82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84cf275c-d04b-4705-a60e-de37fe723076}, !- Handle
  {de7c338b-54a9-4545-8d0d-2f12501d7b82}, !- Source Object
  12,                                     !- Outlet Port
  {1cf95984-53f0-4e91-b18f-377170a533f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9ccd623e-fb92-460f-807f-f49e34488a71}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Reheat Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {32ac7b4f-6da8-4f1c-ad70-7db88c00eaa2}, !- Water Inlet Node Name
  {c4d1f37e-8d11-41fe-a4ac-2d2cb990c9ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03d0c841-adfc-4023-933e-a1c958cc694e}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {fa237e9b-c3dc-4ab3-b0da-218d05932784}, !- Inlet Port
  {32ac7b4f-6da8-4f1c-ad70-7db88c00eaa2}; !- Outlet Port

OS:Connection,
  {fa237e9b-c3dc-4ab3-b0da-218d05932784}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  6,                                      !- Outlet Port
  {03d0c841-adfc-4023-933e-a1c958cc694e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1588c69e-28e6-4ff1-8ba7-41bd579a2921}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c4d1f37e-8d11-41fe-a4ac-2d2cb990c9ac}, !- Inlet Port
  {0ec40a5c-8181-4d98-84d0-43d3a898b460}; !- Outlet Port

OS:Connection,
  {32ac7b4f-6da8-4f1c-ad70-7db88c00eaa2}, !- Handle
  {03d0c841-adfc-4023-933e-a1c958cc694e}, !- Source Object
  3,                                      !- Outlet Port
  {9ccd623e-fb92-460f-807f-f49e34488a71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c4d1f37e-8d11-41fe-a4ac-2d2cb990c9ac}, !- Handle
  {9ccd623e-fb92-460f-807f-f49e34488a71}, !- Source Object
  6,                                      !- Outlet Port
  {1588c69e-28e6-4ff1-8ba7-41bd579a2921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec40a5c-8181-4d98-84d0-43d3a898b460}, !- Handle
  {1588c69e-28e6-4ff1-8ba7-41bd579a2921}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9ed13fc9-a6b4-4af4-bb14-724bb9153b6e}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Reheat Coil Controller, !- Name
  {9ccd623e-fb92-460f-807f-f49e34488a71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03285046-4e10-49eb-b572-2688bdae7bec}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground VAV Terminal, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {222c5af7-4c5b-44f7-a1a6-28ff3c16a9df}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.202356728189098,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9ccd623e-fb92-460f-807f-f49e34488a71}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {017a2000-a2ec-4871-bf62-336afd6c9a71}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {704d5c66-f7f2-4220-97fb-dd791003ee4b}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {017a2000-a2ec-4871-bf62-336afd6c9a71}, !- Inlet Port
  {1f32fe5a-fc14-4072-ac6c-0274da722748}; !- Outlet Port

OS:Node,
  {35ccdc93-9e23-456e-b326-6e0241fe7ab8}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Return Air Node, !- Name
  {1e1795c1-176b-4fe3-b078-859880894bda}, !- Inlet Port
  {467ba955-59f6-4322-b55d-3b72996d707e}; !- Outlet Port

OS:Connection,
  {1f32fe5a-fc14-4072-ac6c-0274da722748}, !- Handle
  {704d5c66-f7f2-4220-97fb-dd791003ee4b}, !- Source Object
  3,                                      !- Outlet Port
  {ce375f2a-4c02-4a47-b751-7b167ce020c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1795c1-176b-4fe3-b078-859880894bda}, !- Handle
  {78fe6c2d-4706-4d70-860b-fd3762269fb9}, !- Source Object
  2,                                      !- Outlet Port
  {35ccdc93-9e23-456e-b326-6e0241fe7ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467ba955-59f6-4322-b55d-3b72996d707e}, !- Handle
  {35ccdc93-9e23-456e-b326-6e0241fe7ab8}, !- Source Object
  3,                                      !- Outlet Port
  {9645a750-3fc1-460a-a79d-54239aed249f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9fa8aaab-9a0e-4a74-a793-52b20c2a1140}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fcdebea6-dff5-4501-af8f-d7dbdf3e0eab}, !- Inlet Port
  {222c5af7-4c5b-44f7-a1a6-28ff3c16a9df}; !- Outlet Port

OS:Connection,
  {fcdebea6-dff5-4501-af8f-d7dbdf3e0eab}, !- Handle
  {b6243ec2-71e6-4b26-96d3-875dfeff6fdd}, !- Source Object
  4,                                      !- Outlet Port
  {9fa8aaab-9a0e-4a74-a793-52b20c2a1140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222c5af7-4c5b-44f7-a1a6-28ff3c16a9df}, !- Handle
  {9fa8aaab-9a0e-4a74-a793-52b20c2a1140}, !- Source Object
  3,                                      !- Outlet Port
  {03285046-4e10-49eb-b572-2688bdae7bec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {017a2000-a2ec-4871-bf62-336afd6c9a71}, !- Handle
  {03285046-4e10-49eb-b572-2688bdae7bec}, !- Source Object
  12,                                     !- Outlet Port
  {704d5c66-f7f2-4220-97fb-dd791003ee4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3765db7e-4d3a-4c21-86ff-a5091a8643af}, !- Handle
  Zone LargeHotel Retail  - Story Ground Reheat Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2a1d0d10-255b-4bbd-a631-3aecdf04e2bc}, !- Water Inlet Node Name
  {d26dc6b1-bd6e-4e53-9814-f903daf657a8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5c65b7f-83ca-48de-a45f-9c6c7a06b9f8}, !- Handle
  Zone LargeHotel Retail  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {0ecfb44b-8a9b-4868-8352-ec8dd9611c6e}, !- Inlet Port
  {2a1d0d10-255b-4bbd-a631-3aecdf04e2bc}; !- Outlet Port

OS:Connection,
  {0ecfb44b-8a9b-4868-8352-ec8dd9611c6e}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  7,                                      !- Outlet Port
  {a5c65b7f-83ca-48de-a45f-9c6c7a06b9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e41ebe8f-2dce-4bd4-81a4-254474b9126e}, !- Handle
  Zone LargeHotel Retail  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d26dc6b1-bd6e-4e53-9814-f903daf657a8}, !- Inlet Port
  {823585a7-7bdb-485f-b095-7bf8f9b918e2}; !- Outlet Port

OS:Connection,
  {2a1d0d10-255b-4bbd-a631-3aecdf04e2bc}, !- Handle
  {a5c65b7f-83ca-48de-a45f-9c6c7a06b9f8}, !- Source Object
  3,                                      !- Outlet Port
  {3765db7e-4d3a-4c21-86ff-a5091a8643af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d26dc6b1-bd6e-4e53-9814-f903daf657a8}, !- Handle
  {3765db7e-4d3a-4c21-86ff-a5091a8643af}, !- Source Object
  6,                                      !- Outlet Port
  {e41ebe8f-2dce-4bd4-81a4-254474b9126e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823585a7-7bdb-485f-b095-7bf8f9b918e2}, !- Handle
  {e41ebe8f-2dce-4bd4-81a4-254474b9126e}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d9c4ce7e-ad19-4b41-bf03-c44c3727001c}, !- Handle
  Zone LargeHotel Retail  - Story Ground Reheat Coil Controller, !- Name
  {3765db7e-4d3a-4c21-86ff-a5091a8643af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c76158eb-50b8-455c-a2eb-e7d6baa18447}, !- Handle
  Zone LargeHotel Retail  - Story Ground VAV Terminal, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {984c5364-09ad-445c-8178-197a2de68920}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.202356728189098,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3765db7e-4d3a-4c21-86ff-a5091a8643af}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb0bbccc-8fbc-4788-b7d8-e152ae141fb5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9d8f351b-3cf4-4e71-b816-b844550c6fee}, !- Handle
  Zone LargeHotel Retail  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {bb0bbccc-8fbc-4788-b7d8-e152ae141fb5}, !- Inlet Port
  {e6f5def5-f60e-49da-bd63-cc3b3c013215}; !- Outlet Port

OS:Node,
  {1ff20573-7a29-4d6b-834e-bf06b5fc90ec}, !- Handle
  Zone LargeHotel Retail  - Story Ground Return Air Node, !- Name
  {2ead42bf-c4d8-462c-8b16-557c41f1ba6d}, !- Inlet Port
  {5365da9b-e26f-40f0-95c0-469ebebbff68}; !- Outlet Port

OS:Connection,
  {e6f5def5-f60e-49da-bd63-cc3b3c013215}, !- Handle
  {9d8f351b-3cf4-4e71-b816-b844550c6fee}, !- Source Object
  3,                                      !- Outlet Port
  {ed6d677d-1c7f-4f45-82ff-ac2b108266ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ead42bf-c4d8-462c-8b16-557c41f1ba6d}, !- Handle
  {110a8913-9f40-4ee8-9aed-c65e09fef57b}, !- Source Object
  2,                                      !- Outlet Port
  {1ff20573-7a29-4d6b-834e-bf06b5fc90ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5365da9b-e26f-40f0-95c0-469ebebbff68}, !- Handle
  {1ff20573-7a29-4d6b-834e-bf06b5fc90ec}, !- Source Object
  3,                                      !- Outlet Port
  {9645a750-3fc1-460a-a79d-54239aed249f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2e575e46-c8d4-4d5e-96ee-69956491e226}, !- Handle
  Zone LargeHotel Retail  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a66dac83-74b5-4368-bf2b-24553d7e0cc6}, !- Inlet Port
  {984c5364-09ad-445c-8178-197a2de68920}; !- Outlet Port

OS:Connection,
  {a66dac83-74b5-4368-bf2b-24553d7e0cc6}, !- Handle
  {b6243ec2-71e6-4b26-96d3-875dfeff6fdd}, !- Source Object
  5,                                      !- Outlet Port
  {2e575e46-c8d4-4d5e-96ee-69956491e226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984c5364-09ad-445c-8178-197a2de68920}, !- Handle
  {2e575e46-c8d4-4d5e-96ee-69956491e226}, !- Source Object
  3,                                      !- Outlet Port
  {c76158eb-50b8-455c-a2eb-e7d6baa18447}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb0bbccc-8fbc-4788-b7d8-e152ae141fb5}, !- Handle
  {c76158eb-50b8-455c-a2eb-e7d6baa18447}, !- Source Object
  12,                                     !- Outlet Port
  {9d8f351b-3cf4-4e71-b816-b844550c6fee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {261913c8-20d3-4bf6-a7ad-ce6539499a7f}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1364ae98-057f-4255-a75e-56ac3160e73d}, !- Availability Schedule
  {34b6dcb9-c709-44b1-9651-5db4a766b75a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {78a2dc32-de40-4c24-b602-826862a8f7a1}, !- Supply Side Inlet Node Name
  {64b44de9-16df-4420-8fad-684d44f6366f}, !- Demand Side Outlet Node Name
  {1aa2b429-4531-41a1-b0cd-e0b2ea68a884}, !- Demand Side Inlet Node A
  {78956ddd-5b9e-41c3-aca8-2f145cb5a23a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {88db8589-19a8-4614-82aa-43438fc1dae3}, !- Demand Mixer Name
  {0c5b0d72-b799-44dd-8be7-cd9f06237d4d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3b4328af-7009-4a85-94d4-6f463ef1a274}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {78a2dc32-de40-4c24-b602-826862a8f7a1}, !- Inlet Port
  {2b993f26-1e6d-4826-bd8c-3d124bc059f4}; !- Outlet Port

OS:Node,
  {c26da298-db83-45c1-9128-4cfd2e8ef0ac}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a9c6b099-bf58-4f1f-afc4-9f63f330ab60}, !- Inlet Port
  {78956ddd-5b9e-41c3-aca8-2f145cb5a23a}; !- Outlet Port

OS:Connection,
  {78a2dc32-de40-4c24-b602-826862a8f7a1}, !- Handle
  {261913c8-20d3-4bf6-a7ad-ce6539499a7f}, !- Source Object
  9,                                      !- Outlet Port
  {3b4328af-7009-4a85-94d4-6f463ef1a274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78956ddd-5b9e-41c3-aca8-2f145cb5a23a}, !- Handle
  {c26da298-db83-45c1-9128-4cfd2e8ef0ac}, !- Source Object
  3,                                      !- Outlet Port
  {261913c8-20d3-4bf6-a7ad-ce6539499a7f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {85249c94-6bd3-4071-acd0-f3ca105f7f13}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1aa2b429-4531-41a1-b0cd-e0b2ea68a884}, !- Inlet Port
  {69dd6ee5-856e-4f80-a66a-09b30fde9520}; !- Outlet Port

OS:Node,
  {d5ca0c2d-3ef6-4d5b-a12a-ca11ab111bc9}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {57fa2abd-fbac-4d7a-815a-2b0d5190bd69}, !- Inlet Port
  {64b44de9-16df-4420-8fad-684d44f6366f}; !- Outlet Port

OS:Node,
  {c414534b-feef-4550-afde-872147502ac7}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {546ba150-6746-4f11-8e9d-540979ef5634}, !- Inlet Port
  {f8f20fd7-812f-4a3f-8b09-e288b8060908}; !- Outlet Port

OS:Connection,
  {1aa2b429-4531-41a1-b0cd-e0b2ea68a884}, !- Handle
  {261913c8-20d3-4bf6-a7ad-ce6539499a7f}, !- Source Object
  11,                                     !- Outlet Port
  {85249c94-6bd3-4071-acd0-f3ca105f7f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b44de9-16df-4420-8fad-684d44f6366f}, !- Handle
  {d5ca0c2d-3ef6-4d5b-a12a-ca11ab111bc9}, !- Source Object
  3,                                      !- Outlet Port
  {261913c8-20d3-4bf6-a7ad-ce6539499a7f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0c5b0d72-b799-44dd-8be7-cd9f06237d4d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {69dd6ee5-856e-4f80-a66a-09b30fde9520}, !- Inlet Node Name
  {f4baf72d-8066-4456-b301-6a0360283f1c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {88db8589-19a8-4614-82aa-43438fc1dae3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {57fa2abd-fbac-4d7a-815a-2b0d5190bd69}, !- Outlet Node Name
  {95aaadc3-246b-4d68-9d80-7cba36786dd5}; !- Inlet Node Name 1

OS:Connection,
  {69dd6ee5-856e-4f80-a66a-09b30fde9520}, !- Handle
  {85249c94-6bd3-4071-acd0-f3ca105f7f13}, !- Source Object
  3,                                      !- Outlet Port
  {0c5b0d72-b799-44dd-8be7-cd9f06237d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57fa2abd-fbac-4d7a-815a-2b0d5190bd69}, !- Handle
  {88db8589-19a8-4614-82aa-43438fc1dae3}, !- Source Object
  2,                                      !- Outlet Port
  {d5ca0c2d-3ef6-4d5b-a12a-ca11ab111bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cdd20984-3512-4a80-bd86-685185218ab8}, !- Handle
  {261913c8-20d3-4bf6-a7ad-ce6539499a7f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {34b6dcb9-c709-44b1-9651-5db4a766b75a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {ce7616b6-f764-450e-a343-42b68d0ec8a3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6a72b148-8033-4ff0-a932-44e0dbe095fe}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {163a468e-62a6-4b76-88f5-dc7e5958546c}, !- Control Zone Name
  {c26da298-db83-45c1-9128-4cfd2e8ef0ac}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {49ce0910-dc00-4e4c-9b93-db6dbe2ca2af}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c5e3cb09-afb9-481d-a19b-0c5e942ab0a0}, !- Water Inlet Node Name
  {8feed0d5-b507-4197-9421-bdba7f863eb9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66440348-058f-435c-8637-5dbe3d7233d5}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5fd70a0c-5afb-46d1-89db-9ca58dd63eca}, !- Inlet Port
  {c5e3cb09-afb9-481d-a19b-0c5e942ab0a0}; !- Outlet Port

OS:Connection,
  {5fd70a0c-5afb-46d1-89db-9ca58dd63eca}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  8,                                      !- Outlet Port
  {66440348-058f-435c-8637-5dbe3d7233d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bbb7be3-6444-4818-9b8a-3147e3e751e9}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8feed0d5-b507-4197-9421-bdba7f863eb9}, !- Inlet Port
  {68515cad-5fd1-4092-8335-658b427e44cb}; !- Outlet Port

OS:Connection,
  {c5e3cb09-afb9-481d-a19b-0c5e942ab0a0}, !- Handle
  {66440348-058f-435c-8637-5dbe3d7233d5}, !- Source Object
  3,                                      !- Outlet Port
  {49ce0910-dc00-4e4c-9b93-db6dbe2ca2af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8feed0d5-b507-4197-9421-bdba7f863eb9}, !- Handle
  {49ce0910-dc00-4e4c-9b93-db6dbe2ca2af}, !- Source Object
  6,                                      !- Outlet Port
  {7bbb7be3-6444-4818-9b8a-3147e3e751e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68515cad-5fd1-4092-8335-658b427e44cb}, !- Handle
  {7bbb7be3-6444-4818-9b8a-3147e3e751e9}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {df7b1f58-7e9e-4509-a606-4bc0519dd0c3}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {49ce0910-dc00-4e4c-9b93-db6dbe2ca2af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {4e0766a4-f1fe-4f07-bc38-5fb1af7ead7c}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {78072860-9671-4cd1-9742-e50df1b05e51}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 13.0SEER, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a370519-30da-428e-9953-14ab06ae5a5a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e15248ef-164e-4d4b-8af8-bdc69573ffb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f3b681a5-51ca-4d02-bd77-26c3fae26d94}, !- Energy Input Ratio Function of Temperature Curve Name
  {a812f576-b1ab-4d0a-b013-b6444cc69187}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6b5a2f1-5c69-4db5-9622-a8f14193e2b0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {47420722-2c24-4688-a380-0e0da58f1316}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Fan, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2359ed87-5b29-44f2-987b-84c831913dbc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {463ed1f7-aaf0-49ed-b3f2-972870aa5241}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2359ed87-5b29-44f2-987b-84c831913dbc}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {463ed1f7-aaf0-49ed-b3f2-972870aa5241}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8e9bcd3f-1546-4793-bc38-85751ce4fe4d}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {163a468e-62a6-4b76-88f5-dc7e5958546c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {e42d58cd-91a9-4166-995e-43166fbfee3a}, !- Air Inlet Node Name
  {a9c6b099-bf58-4f1f-afc4-9f63f330ab60}, !- Air Outlet Node Name
  {47420722-2c24-4688-a380-0e0da58f1316}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1364ae98-057f-4255-a75e-56ac3160e73d}, !- Supply Air Fan Operating Mode Schedule Name
  {49ce0910-dc00-4e4c-9b93-db6dbe2ca2af}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {78072860-9671-4cd1-9742-e50df1b05e51}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4e0766a4-f1fe-4f07-bc38-5fb1af7ead7c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a9c6b099-bf58-4f1f-afc4-9f63f330ab60}, !- Handle
  {8e9bcd3f-1546-4793-bc38-85751ce4fe4d}, !- Source Object
  7,                                      !- Outlet Port
  {c26da298-db83-45c1-9128-4cfd2e8ef0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {25f1bc1a-324f-482c-8421-15044981cdc6}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1364ae98-057f-4255-a75e-56ac3160e73d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {56a13240-8fe0-46a9-9cf0-04953a707004}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5d0b9f31-3d97-426a-a8d6-3ea041955f13}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5d0b9f31-3d97-426a-a8d6-3ea041955f13}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7c945cda-2e82-441f-9c47-b7098fa168cd}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC OA System, !- Name
  {25f1bc1a-324f-482c-8421-15044981cdc6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6466c342-1252-487a-a201-d5067a30d6ec}, !- Mixed Air Node Name
  {61429008-b092-4814-8072-c913552e3e88}, !- Outdoor Air Stream Node Name
  {80e482ac-e017-4363-822e-43686819a424}, !- Relief Air Stream Node Name
  {2b993f26-1e6d-4826-bd8c-3d124bc059f4}; !- Return Air Stream Node Name

OS:Node,
  {4a86f135-4a9b-4589-8439-85198738f459}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {61429008-b092-4814-8072-c913552e3e88}; !- Outlet Port

OS:Connection,
  {61429008-b092-4814-8072-c913552e3e88}, !- Handle
  {4a86f135-4a9b-4589-8439-85198738f459}, !- Source Object
  3,                                      !- Outlet Port
  {7c945cda-2e82-441f-9c47-b7098fa168cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {50d35965-ac61-4771-b3d9-6d3ca791cddf}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Relief Air Node, !- Name
  {80e482ac-e017-4363-822e-43686819a424}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80e482ac-e017-4363-822e-43686819a424}, !- Handle
  {7c945cda-2e82-441f-9c47-b7098fa168cd}, !- Source Object
  7,                                      !- Outlet Port
  {50d35965-ac61-4771-b3d9-6d3ca791cddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf49b55d-19a2-4125-a55e-1dbd87411be3}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6466c342-1252-487a-a201-d5067a30d6ec}, !- Inlet Port
  {e42d58cd-91a9-4166-995e-43166fbfee3a}; !- Outlet Port

OS:Connection,
  {2b993f26-1e6d-4826-bd8c-3d124bc059f4}, !- Handle
  {3b4328af-7009-4a85-94d4-6f463ef1a274}, !- Source Object
  3,                                      !- Outlet Port
  {7c945cda-2e82-441f-9c47-b7098fa168cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6466c342-1252-487a-a201-d5067a30d6ec}, !- Handle
  {7c945cda-2e82-441f-9c47-b7098fa168cd}, !- Source Object
  5,                                      !- Outlet Port
  {cf49b55d-19a2-4125-a55e-1dbd87411be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42d58cd-91a9-4166-995e-43166fbfee3a}, !- Handle
  {cf49b55d-19a2-4125-a55e-1dbd87411be3}, !- Source Object
  3,                                      !- Outlet Port
  {8e9bcd3f-1546-4793-bc38-85751ce4fe4d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ce7616b6-f764-450e-a343-42b68d0ec8a3}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5cffc904-0cdf-4ed8-9919-b894b0e05afa}, !- Control Zone or Zone List Name
  {c3456e25-f40e-4a7c-b3cf-a3abdcfa6f93}, !- Cooling Control Zone or Zone List Name
  {fa13fc77-a225-43cc-8811-3dcc3fd52377}, !- Heating Control Zone or Zone List Name
  {641e8353-2a76-43a5-b78c-d06c606fd6d7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5cffc904-0cdf-4ed8-9919-b894b0e05afa}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {c3456e25-f40e-4a7c-b3cf-a3abdcfa6f93}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa13fc77-a225-43cc-8811-3dcc3fd52377}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {641e8353-2a76-43a5-b78c-d06c606fd6d7}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f303bdeb-1061-4cec-a7ca-aa50d14a70b1}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Diffuser, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {405fe697-bad9-432d-8b62-0892d4351f5f}, !- Air Inlet Node Name
  {546ba150-6746-4f11-8e9d-540979ef5634}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {90d9d563-c381-46c4-8393-2d3dae83ba62}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Return Air Node, !- Name
  {21a40856-c3fe-427e-ae8c-61c41ea38c9b}, !- Inlet Port
  {95aaadc3-246b-4d68-9d80-7cba36786dd5}; !- Outlet Port

OS:Connection,
  {f8f20fd7-812f-4a3f-8b09-e288b8060908}, !- Handle
  {c414534b-feef-4550-afde-872147502ac7}, !- Source Object
  3,                                      !- Outlet Port
  {b84a9ddb-4277-4d14-b32e-a111e22bd1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a40856-c3fe-427e-ae8c-61c41ea38c9b}, !- Handle
  {c4f5d98a-1bd5-4939-b74c-910629f26c50}, !- Source Object
  2,                                      !- Outlet Port
  {90d9d563-c381-46c4-8393-2d3dae83ba62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95aaadc3-246b-4d68-9d80-7cba36786dd5}, !- Handle
  {90d9d563-c381-46c4-8393-2d3dae83ba62}, !- Source Object
  3,                                      !- Outlet Port
  {88db8589-19a8-4614-82aa-43438fc1dae3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a27bf162-78e5-4e47-88bf-4391c67e4c02}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f4baf72d-8066-4456-b301-6a0360283f1c}, !- Inlet Port
  {405fe697-bad9-432d-8b62-0892d4351f5f}; !- Outlet Port

OS:Connection,
  {f4baf72d-8066-4456-b301-6a0360283f1c}, !- Handle
  {0c5b0d72-b799-44dd-8be7-cd9f06237d4d}, !- Source Object
  3,                                      !- Outlet Port
  {a27bf162-78e5-4e47-88bf-4391c67e4c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405fe697-bad9-432d-8b62-0892d4351f5f}, !- Handle
  {a27bf162-78e5-4e47-88bf-4391c67e4c02}, !- Source Object
  3,                                      !- Outlet Port
  {f303bdeb-1061-4cec-a7ca-aa50d14a70b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {546ba150-6746-4f11-8e9d-540979ef5634}, !- Handle
  {f303bdeb-1061-4cec-a7ca-aa50d14a70b1}, !- Source Object
  4,                                      !- Outlet Port
  {c414534b-feef-4550-afde-872147502ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c69e4a9e-50c5-440b-8680-3eaa4297bbd6}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3a56df70-20bc-4cfe-929d-85c2cd52e235}, !- Availability Schedule
  {fc706f96-897c-4054-a2e8-8d3b872501b2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {71ce2d17-e6bf-4d40-991d-750246005a32}, !- Supply Side Inlet Node Name
  {13a03469-8bca-4de4-8da8-41aa039ec991}, !- Demand Side Outlet Node Name
  {c0c51dc1-3976-4e95-9745-f2a28daa916d}, !- Demand Side Inlet Node A
  {a9f61c54-81bb-4158-867e-844c9fa82f75}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {38a886d7-e619-43a4-a2f1-9823d14c4bfb}, !- Demand Mixer Name
  {3d49f5f9-6b31-4e72-9d10-410b2fa46af5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {392f9fe6-9b56-4de8-a135-ff85c1d26d3e}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {71ce2d17-e6bf-4d40-991d-750246005a32}, !- Inlet Port
  {528fd91d-4ea9-46e6-9055-0219406316f3}; !- Outlet Port

OS:Node,
  {60c4e2f1-e7d9-404f-8977-23b410549fc7}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {18312a25-188d-4a58-bec1-b2b10dd3ba70}, !- Inlet Port
  {a9f61c54-81bb-4158-867e-844c9fa82f75}; !- Outlet Port

OS:Connection,
  {71ce2d17-e6bf-4d40-991d-750246005a32}, !- Handle
  {c69e4a9e-50c5-440b-8680-3eaa4297bbd6}, !- Source Object
  9,                                      !- Outlet Port
  {392f9fe6-9b56-4de8-a135-ff85c1d26d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f61c54-81bb-4158-867e-844c9fa82f75}, !- Handle
  {60c4e2f1-e7d9-404f-8977-23b410549fc7}, !- Source Object
  3,                                      !- Outlet Port
  {c69e4a9e-50c5-440b-8680-3eaa4297bbd6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e6f0876f-4616-4e5e-bde9-c385d0112628}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c0c51dc1-3976-4e95-9745-f2a28daa916d}, !- Inlet Port
  {1168beec-9c19-4820-a944-32ddddb821b6}; !- Outlet Port

OS:Node,
  {5a60205b-7ff1-442f-af80-96c5b99bf52c}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8f25d998-6399-40e4-a282-11d6589ab9e7}, !- Inlet Port
  {13a03469-8bca-4de4-8da8-41aa039ec991}; !- Outlet Port

OS:Node,
  {c1a9a211-bed7-464d-b070-e59ae443ff4c}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7845864e-e446-4a28-82af-5e3d39ebff93}, !- Inlet Port
  {36ed69fa-2493-4ef8-a9ca-e1b5a555da9c}; !- Outlet Port

OS:Connection,
  {c0c51dc1-3976-4e95-9745-f2a28daa916d}, !- Handle
  {c69e4a9e-50c5-440b-8680-3eaa4297bbd6}, !- Source Object
  11,                                     !- Outlet Port
  {e6f0876f-4616-4e5e-bde9-c385d0112628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a03469-8bca-4de4-8da8-41aa039ec991}, !- Handle
  {5a60205b-7ff1-442f-af80-96c5b99bf52c}, !- Source Object
  3,                                      !- Outlet Port
  {c69e4a9e-50c5-440b-8680-3eaa4297bbd6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d49f5f9-6b31-4e72-9d10-410b2fa46af5}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {1168beec-9c19-4820-a944-32ddddb821b6}, !- Inlet Node Name
  {4fed87d5-80d0-419d-b1a1-29904d1e572e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {38a886d7-e619-43a4-a2f1-9823d14c4bfb}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8f25d998-6399-40e4-a282-11d6589ab9e7}, !- Outlet Node Name
  {a73f4b94-c3d8-47a6-9adf-d1a4fb95f98f}; !- Inlet Node Name 1

OS:Connection,
  {1168beec-9c19-4820-a944-32ddddb821b6}, !- Handle
  {e6f0876f-4616-4e5e-bde9-c385d0112628}, !- Source Object
  3,                                      !- Outlet Port
  {3d49f5f9-6b31-4e72-9d10-410b2fa46af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f25d998-6399-40e4-a282-11d6589ab9e7}, !- Handle
  {38a886d7-e619-43a4-a2f1-9823d14c4bfb}, !- Source Object
  2,                                      !- Outlet Port
  {5a60205b-7ff1-442f-af80-96c5b99bf52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {196f2f02-cd95-4868-b7fe-0680a5f5e16a}, !- Handle
  {c69e4a9e-50c5-440b-8680-3eaa4297bbd6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fc706f96-897c-4054-a2e8-8d3b872501b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {cac53d51-6c44-4cbb-9314-f62692331da8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ffef00a8-58f1-4504-bec9-01808ed3a175}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4f5830c3-36f4-4ea3-acc0-3d495215c572}, !- Control Zone Name
  {60c4e2f1-e7d9-404f-8977-23b410549fc7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {3afcea73-75ab-492e-a61c-c90dff7490d1}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1d66bb9d-b4da-48f5-92b3-2984c8b4cf5b}, !- Water Inlet Node Name
  {a701272b-e28e-4b0c-9405-9c6d22ef0b30}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ec9cdef-9d10-40a3-be01-91e531c5cb08}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {d8052c3f-8599-45df-a477-c564193ef1d3}, !- Inlet Port
  {1d66bb9d-b4da-48f5-92b3-2984c8b4cf5b}; !- Outlet Port

OS:Connection,
  {d8052c3f-8599-45df-a477-c564193ef1d3}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  9,                                      !- Outlet Port
  {7ec9cdef-9d10-40a3-be01-91e531c5cb08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b75f07b3-a722-488d-90d6-e78ded2d9bc9}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a701272b-e28e-4b0c-9405-9c6d22ef0b30}, !- Inlet Port
  {c44ebff9-1e3e-4880-9567-83167f86edad}; !- Outlet Port

OS:Connection,
  {1d66bb9d-b4da-48f5-92b3-2984c8b4cf5b}, !- Handle
  {7ec9cdef-9d10-40a3-be01-91e531c5cb08}, !- Source Object
  3,                                      !- Outlet Port
  {3afcea73-75ab-492e-a61c-c90dff7490d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a701272b-e28e-4b0c-9405-9c6d22ef0b30}, !- Handle
  {3afcea73-75ab-492e-a61c-c90dff7490d1}, !- Source Object
  6,                                      !- Outlet Port
  {b75f07b3-a722-488d-90d6-e78ded2d9bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44ebff9-1e3e-4880-9567-83167f86edad}, !- Handle
  {b75f07b3-a722-488d-90d6-e78ded2d9bc9}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {aba68f38-3c07-4d79-8af0-fd4e09684dd2}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {3afcea73-75ab-492e-a61c-c90dff7490d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {bac574e2-b5e7-40ec-8c58-4900ce3d7485}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1d01d7bd-70ca-49a5-b568-2613e2bce281}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 13.0SEER, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a370519-30da-428e-9953-14ab06ae5a5a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e15248ef-164e-4d4b-8af8-bdc69573ffb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f3b681a5-51ca-4d02-bd77-26c3fae26d94}, !- Energy Input Ratio Function of Temperature Curve Name
  {a812f576-b1ab-4d0a-b013-b6444cc69187}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6b5a2f1-5c69-4db5-9622-a8f14193e2b0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bfff0431-75f1-44fc-913a-96468d455cb0}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Fan, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc9c42c9-0265-4849-84fd-c8870e5f81f5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ff8de4f-8067-4174-ba4c-d552cce70090}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dc9c42c9-0265-4849-84fd-c8870e5f81f5}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ff8de4f-8067-4174-ba4c-d552cce70090}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9917b22b-1f60-4247-be6a-58f070306bac}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4f5830c3-36f4-4ea3-acc0-3d495215c572}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {8b8d5da5-05a6-4dae-93dd-03454039e99a}, !- Air Inlet Node Name
  {18312a25-188d-4a58-bec1-b2b10dd3ba70}, !- Air Outlet Node Name
  {bfff0431-75f1-44fc-913a-96468d455cb0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3a56df70-20bc-4cfe-929d-85c2cd52e235}, !- Supply Air Fan Operating Mode Schedule Name
  {3afcea73-75ab-492e-a61c-c90dff7490d1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1d01d7bd-70ca-49a5-b568-2613e2bce281}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bac574e2-b5e7-40ec-8c58-4900ce3d7485}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {18312a25-188d-4a58-bec1-b2b10dd3ba70}, !- Handle
  {9917b22b-1f60-4247-be6a-58f070306bac}, !- Source Object
  7,                                      !- Outlet Port
  {60c4e2f1-e7d9-404f-8977-23b410549fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b6038d49-3258-4d86-acc5-2819c78d69c8}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3a56df70-20bc-4cfe-929d-85c2cd52e235}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {eb206714-841a-4db4-8eab-fbcd3c5a0f04}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3cd9efa0-c501-4369-b498-171885a41296}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3cd9efa0-c501-4369-b498-171885a41296}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e04fccf0-02e7-4f65-b43f-acafe8f216b0}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC OA System, !- Name
  {b6038d49-3258-4d86-acc5-2819c78d69c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6eb9f3b7-1c24-4364-969d-f9ae5da77bb9}, !- Mixed Air Node Name
  {edfe4e9c-ce45-4d5a-b562-07e6bf000732}, !- Outdoor Air Stream Node Name
  {978086d5-c753-4979-b1f9-c9129c0fca90}, !- Relief Air Stream Node Name
  {528fd91d-4ea9-46e6-9055-0219406316f3}; !- Return Air Stream Node Name

OS:Node,
  {533eb1ce-5b55-467d-beda-1a6689edd3ea}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {edfe4e9c-ce45-4d5a-b562-07e6bf000732}; !- Outlet Port

OS:Connection,
  {edfe4e9c-ce45-4d5a-b562-07e6bf000732}, !- Handle
  {533eb1ce-5b55-467d-beda-1a6689edd3ea}, !- Source Object
  3,                                      !- Outlet Port
  {e04fccf0-02e7-4f65-b43f-acafe8f216b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5e480e52-14d3-408c-a2d2-4b5397f9a03c}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Relief Air Node, !- Name
  {978086d5-c753-4979-b1f9-c9129c0fca90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {978086d5-c753-4979-b1f9-c9129c0fca90}, !- Handle
  {e04fccf0-02e7-4f65-b43f-acafe8f216b0}, !- Source Object
  7,                                      !- Outlet Port
  {5e480e52-14d3-408c-a2d2-4b5397f9a03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ee92d6c-c857-48ee-ba81-fbd85b3ecf76}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6eb9f3b7-1c24-4364-969d-f9ae5da77bb9}, !- Inlet Port
  {8b8d5da5-05a6-4dae-93dd-03454039e99a}; !- Outlet Port

OS:Connection,
  {528fd91d-4ea9-46e6-9055-0219406316f3}, !- Handle
  {392f9fe6-9b56-4de8-a135-ff85c1d26d3e}, !- Source Object
  3,                                      !- Outlet Port
  {e04fccf0-02e7-4f65-b43f-acafe8f216b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6eb9f3b7-1c24-4364-969d-f9ae5da77bb9}, !- Handle
  {e04fccf0-02e7-4f65-b43f-acafe8f216b0}, !- Source Object
  5,                                      !- Outlet Port
  {2ee92d6c-c857-48ee-ba81-fbd85b3ecf76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8d5da5-05a6-4dae-93dd-03454039e99a}, !- Handle
  {2ee92d6c-c857-48ee-ba81-fbd85b3ecf76}, !- Source Object
  3,                                      !- Outlet Port
  {9917b22b-1f60-4247-be6a-58f070306bac}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cac53d51-6c44-4cbb-9314-f62692331da8}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {77e0df41-46d2-4a09-8038-23adda2eb6a5}, !- Control Zone or Zone List Name
  {6e1f3673-19a5-483d-8547-e5d7fc65bcbd}, !- Cooling Control Zone or Zone List Name
  {e50d1a51-b761-482d-83a0-88ab2fd5d5ac}, !- Heating Control Zone or Zone List Name
  {1b90c415-9eae-4a17-9828-e9ff16c779e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77e0df41-46d2-4a09-8038-23adda2eb6a5}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {6e1f3673-19a5-483d-8547-e5d7fc65bcbd}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e50d1a51-b761-482d-83a0-88ab2fd5d5ac}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1b90c415-9eae-4a17-9828-e9ff16c779e1}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b80dc693-a782-4a91-b2d0-c5d703f58ffd}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Diffuser, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {d1dd5cda-9c86-4e55-9cf5-38612eebf21e}, !- Air Inlet Node Name
  {7845864e-e446-4a28-82af-5e3d39ebff93}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49b38a14-3b0d-49a5-b723-9c0d95807986}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Return Air Node, !- Name
  {02ecc409-a644-4405-98be-ff6874636d9b}, !- Inlet Port
  {a73f4b94-c3d8-47a6-9adf-d1a4fb95f98f}; !- Outlet Port

OS:Connection,
  {36ed69fa-2493-4ef8-a9ca-e1b5a555da9c}, !- Handle
  {c1a9a211-bed7-464d-b070-e59ae443ff4c}, !- Source Object
  3,                                      !- Outlet Port
  {fa3322df-b8f3-4803-9d03-83dcfb1e4945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ecc409-a644-4405-98be-ff6874636d9b}, !- Handle
  {42319fd8-98c4-40f7-9d8e-f84230203bd6}, !- Source Object
  2,                                      !- Outlet Port
  {49b38a14-3b0d-49a5-b723-9c0d95807986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a73f4b94-c3d8-47a6-9adf-d1a4fb95f98f}, !- Handle
  {49b38a14-3b0d-49a5-b723-9c0d95807986}, !- Source Object
  3,                                      !- Outlet Port
  {38a886d7-e619-43a4-a2f1-9823d14c4bfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63ad697b-9799-4a62-9ec5-fd7b11e87f2a}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4fed87d5-80d0-419d-b1a1-29904d1e572e}, !- Inlet Port
  {d1dd5cda-9c86-4e55-9cf5-38612eebf21e}; !- Outlet Port

OS:Connection,
  {4fed87d5-80d0-419d-b1a1-29904d1e572e}, !- Handle
  {3d49f5f9-6b31-4e72-9d10-410b2fa46af5}, !- Source Object
  3,                                      !- Outlet Port
  {63ad697b-9799-4a62-9ec5-fd7b11e87f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1dd5cda-9c86-4e55-9cf5-38612eebf21e}, !- Handle
  {63ad697b-9799-4a62-9ec5-fd7b11e87f2a}, !- Source Object
  3,                                      !- Outlet Port
  {b80dc693-a782-4a91-b2d0-c5d703f58ffd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7845864e-e446-4a28-82af-5e3d39ebff93}, !- Handle
  {b80dc693-a782-4a91-b2d0-c5d703f58ffd}, !- Source Object
  4,                                      !- Outlet Port
  {c1a9a211-bed7-464d-b070-e59ae443ff4c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a9e1b987-ef3b-47e9-8ff2-d7ace73ca451}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {411989f0-7b4b-490e-a447-61e51c443e4b}, !- Availability Schedule
  {891cd064-78a0-4275-8d95-77cf11ecbba1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f3f9a7de-b772-4be6-a8d4-3a3a09067e93}, !- Supply Side Inlet Node Name
  {fbb64e3e-6c98-49f0-b384-0827ab0f6696}, !- Demand Side Outlet Node Name
  {6b499d4e-4f1e-4be8-8800-44b770d31ac4}, !- Demand Side Inlet Node A
  {1a789567-e47c-4a44-b7f7-091a780ac40b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b1723caa-18fb-4312-97f8-e972871d71eb}, !- Demand Mixer Name
  {9a1b0f10-bf90-4d93-85f2-b2f7b471dbb7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {244a1d86-58a6-4118-9544-b62fc7588803}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f3f9a7de-b772-4be6-a8d4-3a3a09067e93}, !- Inlet Port
  {235aea1e-0093-457f-b072-f1a32741ecd1}; !- Outlet Port

OS:Node,
  {dc3d31e8-3cb9-492c-a375-40bf6815d587}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ecebf2d8-7c57-4c9a-b96a-4a7d13738b88}, !- Inlet Port
  {1a789567-e47c-4a44-b7f7-091a780ac40b}; !- Outlet Port

OS:Connection,
  {f3f9a7de-b772-4be6-a8d4-3a3a09067e93}, !- Handle
  {a9e1b987-ef3b-47e9-8ff2-d7ace73ca451}, !- Source Object
  9,                                      !- Outlet Port
  {244a1d86-58a6-4118-9544-b62fc7588803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a789567-e47c-4a44-b7f7-091a780ac40b}, !- Handle
  {dc3d31e8-3cb9-492c-a375-40bf6815d587}, !- Source Object
  3,                                      !- Outlet Port
  {a9e1b987-ef3b-47e9-8ff2-d7ace73ca451}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {63625702-280f-4cf9-a20d-30f83c082fa1}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6b499d4e-4f1e-4be8-8800-44b770d31ac4}, !- Inlet Port
  {baade937-71cb-4700-864f-6b7bf9b9c1c7}; !- Outlet Port

OS:Node,
  {926c36d4-8a5a-4f8c-81aa-e5ae83f920fd}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {36a87615-b799-40e5-9178-db3dfee23ce5}, !- Inlet Port
  {fbb64e3e-6c98-49f0-b384-0827ab0f6696}; !- Outlet Port

OS:Node,
  {2a56ef02-1f43-4de6-b923-fb6cc8a0f394}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {581f884f-d080-458f-89dc-13d1535a272d}, !- Inlet Port
  {ed7223e6-fbf8-45c0-a0f6-784b89d6f5a7}; !- Outlet Port

OS:Connection,
  {6b499d4e-4f1e-4be8-8800-44b770d31ac4}, !- Handle
  {a9e1b987-ef3b-47e9-8ff2-d7ace73ca451}, !- Source Object
  11,                                     !- Outlet Port
  {63625702-280f-4cf9-a20d-30f83c082fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbb64e3e-6c98-49f0-b384-0827ab0f6696}, !- Handle
  {926c36d4-8a5a-4f8c-81aa-e5ae83f920fd}, !- Source Object
  3,                                      !- Outlet Port
  {a9e1b987-ef3b-47e9-8ff2-d7ace73ca451}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9a1b0f10-bf90-4d93-85f2-b2f7b471dbb7}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {baade937-71cb-4700-864f-6b7bf9b9c1c7}, !- Inlet Node Name
  {2de26a61-8cda-49bf-ab88-c3a6b7d40217}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b1723caa-18fb-4312-97f8-e972871d71eb}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {36a87615-b799-40e5-9178-db3dfee23ce5}, !- Outlet Node Name
  {34b7b5b1-c920-4a62-9eb1-47e7c04e816c}; !- Inlet Node Name 1

OS:Connection,
  {baade937-71cb-4700-864f-6b7bf9b9c1c7}, !- Handle
  {63625702-280f-4cf9-a20d-30f83c082fa1}, !- Source Object
  3,                                      !- Outlet Port
  {9a1b0f10-bf90-4d93-85f2-b2f7b471dbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a87615-b799-40e5-9178-db3dfee23ce5}, !- Handle
  {b1723caa-18fb-4312-97f8-e972871d71eb}, !- Source Object
  2,                                      !- Outlet Port
  {926c36d4-8a5a-4f8c-81aa-e5ae83f920fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {da2a939a-c557-47fb-ab30-c1e56a4628c2}, !- Handle
  {a9e1b987-ef3b-47e9-8ff2-d7ace73ca451}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {891cd064-78a0-4275-8d95-77cf11ecbba1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {2b80f31e-01a6-486f-a040-3351edaabc9c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f6c91234-6349-4804-bc80-d319c5d716c1}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- Control Zone Name
  {dc3d31e8-3cb9-492c-a375-40bf6815d587}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {4b6ce399-4760-43b8-900b-be613f7fcca9}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9bb0fc92-660d-482f-a20d-0b5fec45e9a9}, !- Water Inlet Node Name
  {41d77b54-39c3-4325-aa6f-92cfdcc169f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9b8f0b6-9325-44b8-af90-4a95bc6b25e1}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {65e1bacb-b092-43e5-aa95-ba915c8502df}, !- Inlet Port
  {9bb0fc92-660d-482f-a20d-0b5fec45e9a9}; !- Outlet Port

OS:Connection,
  {65e1bacb-b092-43e5-aa95-ba915c8502df}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  10,                                     !- Outlet Port
  {c9b8f0b6-9325-44b8-af90-4a95bc6b25e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {056a42f6-d6d3-4267-ab61-afd672c84f98}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {41d77b54-39c3-4325-aa6f-92cfdcc169f4}, !- Inlet Port
  {81cedc89-8502-4060-890a-d5469cb63f95}; !- Outlet Port

OS:Connection,
  {9bb0fc92-660d-482f-a20d-0b5fec45e9a9}, !- Handle
  {c9b8f0b6-9325-44b8-af90-4a95bc6b25e1}, !- Source Object
  3,                                      !- Outlet Port
  {4b6ce399-4760-43b8-900b-be613f7fcca9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41d77b54-39c3-4325-aa6f-92cfdcc169f4}, !- Handle
  {4b6ce399-4760-43b8-900b-be613f7fcca9}, !- Source Object
  6,                                      !- Outlet Port
  {056a42f6-d6d3-4267-ab61-afd672c84f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cedc89-8502-4060-890a-d5469cb63f95}, !- Handle
  {056a42f6-d6d3-4267-ab61-afd672c84f98}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5af0c208-f150-47f7-9994-98664b51d04b}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {4b6ce399-4760-43b8-900b-be613f7fcca9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {995f6f3d-f4a3-4580-a83d-d463c49ab402}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {478d12bb-597d-4933-95a4-6ba285e3d015}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 13.0SEER, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a370519-30da-428e-9953-14ab06ae5a5a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e15248ef-164e-4d4b-8af8-bdc69573ffb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f3b681a5-51ca-4d02-bd77-26c3fae26d94}, !- Energy Input Ratio Function of Temperature Curve Name
  {a812f576-b1ab-4d0a-b013-b6444cc69187}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6b5a2f1-5c69-4db5-9622-a8f14193e2b0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3a6f3508-d382-4651-9270-97699a12d3e2}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Fan, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f222539-894a-4e58-b13a-b1243909895e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d61a01cc-11e8-4086-83b1-168ad1a4af36}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f222539-894a-4e58-b13a-b1243909895e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d61a01cc-11e8-4086-83b1-168ad1a4af36}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cbeb5632-0d5e-4592-a2b2-a63506196d94}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c80f2e0a-6c53-45a5-af00-68d675d5c848}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {e25e38f8-301e-4862-ae31-c8eff7e8ad1a}, !- Air Inlet Node Name
  {ecebf2d8-7c57-4c9a-b96a-4a7d13738b88}, !- Air Outlet Node Name
  {3a6f3508-d382-4651-9270-97699a12d3e2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {411989f0-7b4b-490e-a447-61e51c443e4b}, !- Supply Air Fan Operating Mode Schedule Name
  {4b6ce399-4760-43b8-900b-be613f7fcca9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {478d12bb-597d-4933-95a4-6ba285e3d015}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {995f6f3d-f4a3-4580-a83d-d463c49ab402}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ecebf2d8-7c57-4c9a-b96a-4a7d13738b88}, !- Handle
  {cbeb5632-0d5e-4592-a2b2-a63506196d94}, !- Source Object
  7,                                      !- Outlet Port
  {dc3d31e8-3cb9-492c-a375-40bf6815d587}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d8e74442-0c40-4c9d-a888-afd0d1c58762}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {411989f0-7b4b-490e-a447-61e51c443e4b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0bc59ab6-d1c9-4035-8d30-2d0082010ac1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {711af1c9-496a-4e83-a652-f29fc5871f3d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {711af1c9-496a-4e83-a652-f29fc5871f3d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b6694f7-5bf4-4003-8c7e-0de71a535c01}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC OA System, !- Name
  {d8e74442-0c40-4c9d-a888-afd0d1c58762}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {45cbb44f-4599-47ba-b275-502628fa529a}, !- Mixed Air Node Name
  {2ea08213-ef7d-4acf-849d-50aa36214499}, !- Outdoor Air Stream Node Name
  {5279adab-a077-4fb0-96a8-79cbbdfcdeca}, !- Relief Air Stream Node Name
  {235aea1e-0093-457f-b072-f1a32741ecd1}; !- Return Air Stream Node Name

OS:Node,
  {cb375cf9-36e6-4f56-bd69-091a7f389837}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2ea08213-ef7d-4acf-849d-50aa36214499}; !- Outlet Port

OS:Connection,
  {2ea08213-ef7d-4acf-849d-50aa36214499}, !- Handle
  {cb375cf9-36e6-4f56-bd69-091a7f389837}, !- Source Object
  3,                                      !- Outlet Port
  {4b6694f7-5bf4-4003-8c7e-0de71a535c01}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {844f638a-63ef-486f-8572-f6a477043d7d}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Relief Air Node, !- Name
  {5279adab-a077-4fb0-96a8-79cbbdfcdeca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5279adab-a077-4fb0-96a8-79cbbdfcdeca}, !- Handle
  {4b6694f7-5bf4-4003-8c7e-0de71a535c01}, !- Source Object
  7,                                      !- Outlet Port
  {844f638a-63ef-486f-8572-f6a477043d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c73fa25f-ba36-4df1-a60f-c97f77e48356}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {45cbb44f-4599-47ba-b275-502628fa529a}, !- Inlet Port
  {e25e38f8-301e-4862-ae31-c8eff7e8ad1a}; !- Outlet Port

OS:Connection,
  {235aea1e-0093-457f-b072-f1a32741ecd1}, !- Handle
  {244a1d86-58a6-4118-9544-b62fc7588803}, !- Source Object
  3,                                      !- Outlet Port
  {4b6694f7-5bf4-4003-8c7e-0de71a535c01}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {45cbb44f-4599-47ba-b275-502628fa529a}, !- Handle
  {4b6694f7-5bf4-4003-8c7e-0de71a535c01}, !- Source Object
  5,                                      !- Outlet Port
  {c73fa25f-ba36-4df1-a60f-c97f77e48356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25e38f8-301e-4862-ae31-c8eff7e8ad1a}, !- Handle
  {c73fa25f-ba36-4df1-a60f-c97f77e48356}, !- Source Object
  3,                                      !- Outlet Port
  {cbeb5632-0d5e-4592-a2b2-a63506196d94}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2b80f31e-01a6-486f-a040-3351edaabc9c}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {97ff89dc-b2f7-4c3e-8023-4a936535bc91}, !- Control Zone or Zone List Name
  {0e588ab6-5d89-4916-b807-c06bb2086eff}, !- Cooling Control Zone or Zone List Name
  {617a8946-0b25-4287-ae77-e8508c5ca522}, !- Heating Control Zone or Zone List Name
  {ff4e9243-bdd1-48dc-aa37-9149661dbb92}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97ff89dc-b2f7-4c3e-8023-4a936535bc91}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {0e588ab6-5d89-4916-b807-c06bb2086eff}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {617a8946-0b25-4287-ae77-e8508c5ca522}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ff4e9243-bdd1-48dc-aa37-9149661dbb92}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0e24da2a-bd52-4d7a-874b-e539747bca9e}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Diffuser, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {cfa2eff2-d32e-424c-a922-9dd9fd50201c}, !- Air Inlet Node Name
  {581f884f-d080-458f-89dc-13d1535a272d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e498eba-428d-4fa4-a5d1-6b337e0d550f}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Return Air Node, !- Name
  {05366f85-5ec1-4fc5-b6a4-cdf9185d4f98}, !- Inlet Port
  {34b7b5b1-c920-4a62-9eb1-47e7c04e816c}; !- Outlet Port

OS:Connection,
  {ed7223e6-fbf8-45c0-a0f6-784b89d6f5a7}, !- Handle
  {2a56ef02-1f43-4de6-b923-fb6cc8a0f394}, !- Source Object
  3,                                      !- Outlet Port
  {a660101f-2f3d-499a-a7d9-b976a6f7e4f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05366f85-5ec1-4fc5-b6a4-cdf9185d4f98}, !- Handle
  {0e02358e-b972-4c56-88ae-903ca396b07b}, !- Source Object
  2,                                      !- Outlet Port
  {3e498eba-428d-4fa4-a5d1-6b337e0d550f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b7b5b1-c920-4a62-9eb1-47e7c04e816c}, !- Handle
  {3e498eba-428d-4fa4-a5d1-6b337e0d550f}, !- Source Object
  3,                                      !- Outlet Port
  {b1723caa-18fb-4312-97f8-e972871d71eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7231090e-1d67-46ef-b0ce-1653060d0c1c}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2de26a61-8cda-49bf-ab88-c3a6b7d40217}, !- Inlet Port
  {cfa2eff2-d32e-424c-a922-9dd9fd50201c}; !- Outlet Port

OS:Connection,
  {2de26a61-8cda-49bf-ab88-c3a6b7d40217}, !- Handle
  {9a1b0f10-bf90-4d93-85f2-b2f7b471dbb7}, !- Source Object
  3,                                      !- Outlet Port
  {7231090e-1d67-46ef-b0ce-1653060d0c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa2eff2-d32e-424c-a922-9dd9fd50201c}, !- Handle
  {7231090e-1d67-46ef-b0ce-1653060d0c1c}, !- Source Object
  3,                                      !- Outlet Port
  {0e24da2a-bd52-4d7a-874b-e539747bca9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {581f884f-d080-458f-89dc-13d1535a272d}, !- Handle
  {0e24da2a-bd52-4d7a-874b-e539747bca9e}, !- Source Object
  4,                                      !- Outlet Port
  {2a56ef02-1f43-4de6-b923-fb6cc8a0f394}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e01b1060-621b-4d37-a032-63e38721c1bd}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cb8c85b8-d401-4ce7-b1a1-9d7167c5f7df}, !- Availability Schedule
  {351d99bb-d18e-4e35-a07f-44248464b1d8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c970664-7ba0-47ca-87a0-6a8bcbd945ff}, !- Supply Side Inlet Node Name
  {a99c0192-e4e8-42d0-b517-9539fb0badd7}, !- Demand Side Outlet Node Name
  {7c88c353-0be4-4556-ac37-db537cb25936}, !- Demand Side Inlet Node A
  {d5bb7d19-4751-44be-8c71-d436da9dc0ec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6412ba4c-7110-4c0e-840b-13595ddff7a5}, !- Demand Mixer Name
  {d19deb77-f52e-4070-9298-acf6aedb4f21}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6671b85f-c5c5-4c1a-ae72-1fabbb4a752d}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8c970664-7ba0-47ca-87a0-6a8bcbd945ff}, !- Inlet Port
  {76107808-d010-4d34-9cea-bd505a657a32}; !- Outlet Port

OS:Node,
  {5bafa4bf-0ad1-4b98-86f3-abd2291a4a30}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a3a9e87c-48b5-449f-867d-5087c3f679fa}, !- Inlet Port
  {d5bb7d19-4751-44be-8c71-d436da9dc0ec}; !- Outlet Port

OS:Connection,
  {8c970664-7ba0-47ca-87a0-6a8bcbd945ff}, !- Handle
  {e01b1060-621b-4d37-a032-63e38721c1bd}, !- Source Object
  9,                                      !- Outlet Port
  {6671b85f-c5c5-4c1a-ae72-1fabbb4a752d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5bb7d19-4751-44be-8c71-d436da9dc0ec}, !- Handle
  {5bafa4bf-0ad1-4b98-86f3-abd2291a4a30}, !- Source Object
  3,                                      !- Outlet Port
  {e01b1060-621b-4d37-a032-63e38721c1bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6b7aaf94-6f95-414d-b492-b27f8dc0cf66}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7c88c353-0be4-4556-ac37-db537cb25936}, !- Inlet Port
  {bfedf9a1-50d2-43b8-9516-91412f5383d0}; !- Outlet Port

OS:Node,
  {a035ab7d-3ab7-41a4-ae38-a9e4e4f7b3d2}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c6cac747-0036-4ba2-87d2-103433c47005}, !- Inlet Port
  {a99c0192-e4e8-42d0-b517-9539fb0badd7}; !- Outlet Port

OS:Node,
  {e8efde1e-25a4-4152-9aad-84f87849e41d}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1c73358b-2e56-4c8a-85e0-a5c5c3999b7d}, !- Inlet Port
  {fcc2e8e6-7d54-4ccd-ab03-71fdd5e1813f}; !- Outlet Port

OS:Connection,
  {7c88c353-0be4-4556-ac37-db537cb25936}, !- Handle
  {e01b1060-621b-4d37-a032-63e38721c1bd}, !- Source Object
  11,                                     !- Outlet Port
  {6b7aaf94-6f95-414d-b492-b27f8dc0cf66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99c0192-e4e8-42d0-b517-9539fb0badd7}, !- Handle
  {a035ab7d-3ab7-41a4-ae38-a9e4e4f7b3d2}, !- Source Object
  3,                                      !- Outlet Port
  {e01b1060-621b-4d37-a032-63e38721c1bd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d19deb77-f52e-4070-9298-acf6aedb4f21}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {bfedf9a1-50d2-43b8-9516-91412f5383d0}, !- Inlet Node Name
  {2a41fc21-9800-4284-9837-9e3af27f89ff}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6412ba4c-7110-4c0e-840b-13595ddff7a5}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c6cac747-0036-4ba2-87d2-103433c47005}, !- Outlet Node Name
  {47c0784a-1f4f-426e-aaa0-18795ca348d3}; !- Inlet Node Name 1

OS:Connection,
  {bfedf9a1-50d2-43b8-9516-91412f5383d0}, !- Handle
  {6b7aaf94-6f95-414d-b492-b27f8dc0cf66}, !- Source Object
  3,                                      !- Outlet Port
  {d19deb77-f52e-4070-9298-acf6aedb4f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6cac747-0036-4ba2-87d2-103433c47005}, !- Handle
  {6412ba4c-7110-4c0e-840b-13595ddff7a5}, !- Source Object
  2,                                      !- Outlet Port
  {a035ab7d-3ab7-41a4-ae38-a9e4e4f7b3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f284c3f0-699c-4b2d-b3d1-3cf9240af28b}, !- Handle
  {e01b1060-621b-4d37-a032-63e38721c1bd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {351d99bb-d18e-4e35-a07f-44248464b1d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {e81b3251-9857-4e48-81a9-ff2d7829a080}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4cb95e60-0f2f-4e0c-b868-8938dba4dbc8}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9e9c2f56-9e9c-452d-9781-313cffc11b1b}, !- Control Zone Name
  {5bafa4bf-0ad1-4b98-86f3-abd2291a4a30}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d4634eb9-9fef-41d2-a65b-d3c36c3619fa}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b188332e-b981-475a-9dc7-28e3427d3ca4}, !- Water Inlet Node Name
  {b19e577c-285e-43fd-8537-9166206517ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57f46cd1-7200-464d-9b34-b4ca6910048c}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2acf169d-6ed4-4b48-83e6-c8ad006e437c}, !- Inlet Port
  {b188332e-b981-475a-9dc7-28e3427d3ca4}; !- Outlet Port

OS:Connection,
  {2acf169d-6ed4-4b48-83e6-c8ad006e437c}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  11,                                     !- Outlet Port
  {57f46cd1-7200-464d-9b34-b4ca6910048c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0321bce-eadc-4298-93e2-650d3594cc0c}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b19e577c-285e-43fd-8537-9166206517ca}, !- Inlet Port
  {5ebeab37-2980-4441-9336-2087c51e57ac}; !- Outlet Port

OS:Connection,
  {b188332e-b981-475a-9dc7-28e3427d3ca4}, !- Handle
  {57f46cd1-7200-464d-9b34-b4ca6910048c}, !- Source Object
  3,                                      !- Outlet Port
  {d4634eb9-9fef-41d2-a65b-d3c36c3619fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b19e577c-285e-43fd-8537-9166206517ca}, !- Handle
  {d4634eb9-9fef-41d2-a65b-d3c36c3619fa}, !- Source Object
  6,                                      !- Outlet Port
  {e0321bce-eadc-4298-93e2-650d3594cc0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ebeab37-2980-4441-9336-2087c51e57ac}, !- Handle
  {e0321bce-eadc-4298-93e2-650d3594cc0c}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c28c46e-6595-4611-9a2f-b260f849ebe2}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {d4634eb9-9fef-41d2-a65b-d3c36c3619fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c732c17a-c64e-49bf-97ca-d5e258dbd1f4}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {85162d9f-8ebb-4606-8cb8-f824e41ec252}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC 1spd DX AC Clg Coil 47kBtu/hr 13.0SEER, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a370519-30da-428e-9953-14ab06ae5a5a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e15248ef-164e-4d4b-8af8-bdc69573ffb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f3b681a5-51ca-4d02-bd77-26c3fae26d94}, !- Energy Input Ratio Function of Temperature Curve Name
  {a812f576-b1ab-4d0a-b013-b6444cc69187}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6b5a2f1-5c69-4db5-9622-a8f14193e2b0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4a1dd565-ed1a-4421-a5f4-49d972ae764a}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Fan, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ffa95720-3b9a-4b85-a1db-86db6de906d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca1299d8-87fb-4e68-b7cd-70d957a4fe5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ffa95720-3b9a-4b85-a1db-86db6de906d8}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca1299d8-87fb-4e68-b7cd-70d957a4fe5d}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {05c27b9d-7038-4c9c-a8ec-3c55906f871f}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9e9c2f56-9e9c-452d-9781-313cffc11b1b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {dcffd90c-36ee-4ae9-a9bf-53b6b07706a7}, !- Air Inlet Node Name
  {a3a9e87c-48b5-449f-867d-5087c3f679fa}, !- Air Outlet Node Name
  {4a1dd565-ed1a-4421-a5f4-49d972ae764a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {cb8c85b8-d401-4ce7-b1a1-9d7167c5f7df}, !- Supply Air Fan Operating Mode Schedule Name
  {d4634eb9-9fef-41d2-a65b-d3c36c3619fa}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {85162d9f-8ebb-4606-8cb8-f824e41ec252}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c732c17a-c64e-49bf-97ca-d5e258dbd1f4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a3a9e87c-48b5-449f-867d-5087c3f679fa}, !- Handle
  {05c27b9d-7038-4c9c-a8ec-3c55906f871f}, !- Source Object
  7,                                      !- Outlet Port
  {5bafa4bf-0ad1-4b98-86f3-abd2291a4a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0621ec65-6b9d-48bc-9412-89d3f44e8373}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cb8c85b8-d401-4ce7-b1a1-9d7167c5f7df}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0ba4dd25-6bd1-4b7a-802f-9bfbdeb3c88d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {78bd5300-e5c4-41ef-9611-abeed0986b30}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {78bd5300-e5c4-41ef-9611-abeed0986b30}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1ea80183-5f67-42bf-86da-70d25e698c70}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC OA System, !- Name
  {0621ec65-6b9d-48bc-9412-89d3f44e8373}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7995f53a-1a74-43f4-9693-431c2ba0dfa1}, !- Mixed Air Node Name
  {948a271e-fcfb-48d0-a21d-9a77e1ae0785}, !- Outdoor Air Stream Node Name
  {f30bb9d4-249c-4bd8-ba6d-f97cf2dfa589}, !- Relief Air Stream Node Name
  {76107808-d010-4d34-9cea-bd505a657a32}; !- Return Air Stream Node Name

OS:Node,
  {d5b4daeb-1bd3-4b7d-9514-a70cb93fce8c}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {948a271e-fcfb-48d0-a21d-9a77e1ae0785}; !- Outlet Port

OS:Connection,
  {948a271e-fcfb-48d0-a21d-9a77e1ae0785}, !- Handle
  {d5b4daeb-1bd3-4b7d-9514-a70cb93fce8c}, !- Source Object
  3,                                      !- Outlet Port
  {1ea80183-5f67-42bf-86da-70d25e698c70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8da83bc4-1779-4131-afb6-1efde34e8f76}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f30bb9d4-249c-4bd8-ba6d-f97cf2dfa589}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f30bb9d4-249c-4bd8-ba6d-f97cf2dfa589}, !- Handle
  {1ea80183-5f67-42bf-86da-70d25e698c70}, !- Source Object
  7,                                      !- Outlet Port
  {8da83bc4-1779-4131-afb6-1efde34e8f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaec60cd-2dae-479a-bc34-a038a8c9220f}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7995f53a-1a74-43f4-9693-431c2ba0dfa1}, !- Inlet Port
  {dcffd90c-36ee-4ae9-a9bf-53b6b07706a7}; !- Outlet Port

OS:Connection,
  {76107808-d010-4d34-9cea-bd505a657a32}, !- Handle
  {6671b85f-c5c5-4c1a-ae72-1fabbb4a752d}, !- Source Object
  3,                                      !- Outlet Port
  {1ea80183-5f67-42bf-86da-70d25e698c70}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7995f53a-1a74-43f4-9693-431c2ba0dfa1}, !- Handle
  {1ea80183-5f67-42bf-86da-70d25e698c70}, !- Source Object
  5,                                      !- Outlet Port
  {aaec60cd-2dae-479a-bc34-a038a8c9220f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcffd90c-36ee-4ae9-a9bf-53b6b07706a7}, !- Handle
  {aaec60cd-2dae-479a-bc34-a038a8c9220f}, !- Source Object
  3,                                      !- Outlet Port
  {05c27b9d-7038-4c9c-a8ec-3c55906f871f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e81b3251-9857-4e48-81a9-ff2d7829a080}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f9847319-9325-4acc-ad87-5e06a5cb7d32}, !- Control Zone or Zone List Name
  {fc7a218f-4521-4683-b106-b55e85acaada}, !- Cooling Control Zone or Zone List Name
  {06b0fa40-ac41-4ee7-b26d-5111e76ad42e}, !- Heating Control Zone or Zone List Name
  {fa3c3721-5770-4a19-a1bb-02c6dce80783}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f9847319-9325-4acc-ad87-5e06a5cb7d32}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {fc7a218f-4521-4683-b106-b55e85acaada}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {06b0fa40-ac41-4ee7-b26d-5111e76ad42e}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fa3c3721-5770-4a19-a1bb-02c6dce80783}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73e24fa7-564d-43e7-8c8b-3315e07f6572}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Diffuser, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {dbc7ffa5-1bcf-4027-8b47-26d37665ec46}, !- Air Inlet Node Name
  {1c73358b-2e56-4c8a-85e0-a5c5c3999b7d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9cef513e-4f95-40f2-87d8-96fe37fd5825}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Return Air Node, !- Name
  {a641f997-d8e7-47cc-aaea-3825bb492dba}, !- Inlet Port
  {47c0784a-1f4f-426e-aaa0-18795ca348d3}; !- Outlet Port

OS:Connection,
  {fcc2e8e6-7d54-4ccd-ab03-71fdd5e1813f}, !- Handle
  {e8efde1e-25a4-4152-9aad-84f87849e41d}, !- Source Object
  3,                                      !- Outlet Port
  {2d3f1f92-918f-45ac-bb97-fec8a0995a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a641f997-d8e7-47cc-aaea-3825bb492dba}, !- Handle
  {7415b6b7-3f2e-4b15-9a27-b970591eee74}, !- Source Object
  2,                                      !- Outlet Port
  {9cef513e-4f95-40f2-87d8-96fe37fd5825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c0784a-1f4f-426e-aaa0-18795ca348d3}, !- Handle
  {9cef513e-4f95-40f2-87d8-96fe37fd5825}, !- Source Object
  3,                                      !- Outlet Port
  {6412ba4c-7110-4c0e-840b-13595ddff7a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d21b6ab-c9b7-4179-b62c-c2b620d14666}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2a41fc21-9800-4284-9837-9e3af27f89ff}, !- Inlet Port
  {dbc7ffa5-1bcf-4027-8b47-26d37665ec46}; !- Outlet Port

OS:Connection,
  {2a41fc21-9800-4284-9837-9e3af27f89ff}, !- Handle
  {d19deb77-f52e-4070-9298-acf6aedb4f21}, !- Source Object
  3,                                      !- Outlet Port
  {5d21b6ab-c9b7-4179-b62c-c2b620d14666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc7ffa5-1bcf-4027-8b47-26d37665ec46}, !- Handle
  {5d21b6ab-c9b7-4179-b62c-c2b620d14666}, !- Source Object
  3,                                      !- Outlet Port
  {73e24fa7-564d-43e7-8c8b-3315e07f6572}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c73358b-2e56-4c8a-85e0-a5c5c3999b7d}, !- Handle
  {73e24fa7-564d-43e7-8c8b-3315e07f6572}, !- Source Object
  4,                                      !- Outlet Port
  {e8efde1e-25a4-4152-9aad-84f87849e41d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {770cf9e0-b296-4c2a-b2fc-8e7087bbf02b}, !- Handle
  4 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {078ff6b7-4bf5-46fa-909e-28d3beb9550c}, !- Availability Schedule
  {8bd32bc9-c0fb-4bb3-95a3-7eb82b394715}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2796faca-61b4-4df6-857f-ec8ded6f116b}, !- Supply Side Inlet Node Name
  {0b55bb87-2391-4b11-b4b4-b7f66ab70858}, !- Demand Side Outlet Node Name
  {eb10a456-4acd-471b-8bfe-256dce2b6119}, !- Demand Side Inlet Node A
  {d62f2759-0a50-4578-bc93-78ed6b384423}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e965af7f-a027-4be7-800b-5d30f6f16910}, !- Demand Mixer Name
  {d1051232-9d46-4f9f-aaed-06d9d5e730f6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7ae817ae-6e43-4e5c-b0a7-bca46e1fd40d}, !- Handle
  4 Zone VAV Supply Inlet Node,           !- Name
  {2796faca-61b4-4df6-857f-ec8ded6f116b}, !- Inlet Port
  {0cb53eb9-1c57-485f-a27a-9b021e8305ba}; !- Outlet Port

OS:Node,
  {e4d34d82-7c9f-4e18-b8b4-e5a5a3463e8a}, !- Handle
  4 Zone VAV Supply Outlet Node,          !- Name
  {c446c9df-0c34-4570-a214-766043c242ef}, !- Inlet Port
  {d62f2759-0a50-4578-bc93-78ed6b384423}; !- Outlet Port

OS:Connection,
  {2796faca-61b4-4df6-857f-ec8ded6f116b}, !- Handle
  {770cf9e0-b296-4c2a-b2fc-8e7087bbf02b}, !- Source Object
  9,                                      !- Outlet Port
  {7ae817ae-6e43-4e5c-b0a7-bca46e1fd40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62f2759-0a50-4578-bc93-78ed6b384423}, !- Handle
  {e4d34d82-7c9f-4e18-b8b4-e5a5a3463e8a}, !- Source Object
  3,                                      !- Outlet Port
  {770cf9e0-b296-4c2a-b2fc-8e7087bbf02b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d3cf9e8a-6fbb-46c8-b297-e1a11fd0923f}, !- Handle
  4 Zone VAV Demand Inlet Node,           !- Name
  {eb10a456-4acd-471b-8bfe-256dce2b6119}, !- Inlet Port
  {8aeaf55c-c654-42d1-b311-ce7575894871}; !- Outlet Port

OS:Node,
  {42c5d5a6-223f-492f-9a9b-8ca64ed763fb}, !- Handle
  4 Zone VAV Demand Outlet Node,          !- Name
  {8d024e5b-7e0a-459b-b79a-7296985371ed}, !- Inlet Port
  {0b55bb87-2391-4b11-b4b4-b7f66ab70858}; !- Outlet Port

OS:Node,
  {e12de989-031e-4d1d-9170-5e3eff2522cd}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {7a7c70bf-0a53-41ac-bc26-2af89d435fd3}, !- Inlet Port
  {f9c9d27b-ab4e-4fc8-8f8b-12e6eb197c2e}; !- Outlet Port

OS:Connection,
  {eb10a456-4acd-471b-8bfe-256dce2b6119}, !- Handle
  {770cf9e0-b296-4c2a-b2fc-8e7087bbf02b}, !- Source Object
  11,                                     !- Outlet Port
  {d3cf9e8a-6fbb-46c8-b297-e1a11fd0923f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b55bb87-2391-4b11-b4b4-b7f66ab70858}, !- Handle
  {42c5d5a6-223f-492f-9a9b-8ca64ed763fb}, !- Source Object
  3,                                      !- Outlet Port
  {770cf9e0-b296-4c2a-b2fc-8e7087bbf02b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d1051232-9d46-4f9f-aaed-06d9d5e730f6}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {8aeaf55c-c654-42d1-b311-ce7575894871}, !- Inlet Node Name
  {7e04c6e0-4bd1-44ba-aebf-5db12ce0ed66}, !- Outlet Node Name 1
  {1b40709e-1cd0-4d4e-85da-a2d20ba170c9}, !- Outlet Node Name 2
  {ff15c2f7-c29d-41a8-b416-f95313b075c2}, !- Outlet Node Name 3
  {8c7d3c02-4486-4cd1-a441-983e2d40b127}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {e965af7f-a027-4be7-800b-5d30f6f16910}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {8d024e5b-7e0a-459b-b79a-7296985371ed}, !- Outlet Node Name
  {9fa46bb6-d8ef-4dbb-bbb6-7376a87b0914}, !- Inlet Node Name 1
  {62da8e88-8f85-4552-94e4-29c480374041}, !- Inlet Node Name 2
  {34ff7321-b027-4dab-a859-5ed7c3b0f476}, !- Inlet Node Name 3
  {b61ee6c5-c804-41c3-aa25-04461dd03419}; !- Inlet Node Name 4

OS:Connection,
  {8aeaf55c-c654-42d1-b311-ce7575894871}, !- Handle
  {d3cf9e8a-6fbb-46c8-b297-e1a11fd0923f}, !- Source Object
  3,                                      !- Outlet Port
  {d1051232-9d46-4f9f-aaed-06d9d5e730f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d024e5b-7e0a-459b-b79a-7296985371ed}, !- Handle
  {e965af7f-a027-4be7-800b-5d30f6f16910}, !- Source Object
  2,                                      !- Outlet Port
  {42c5d5a6-223f-492f-9a9b-8ca64ed763fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78d78858-2c04-4be2-a16c-7671c1fbec44}, !- Handle
  {770cf9e0-b296-4c2a-b2fc-8e7087bbf02b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.3185558683157,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8bd32bc9-c0fb-4bb3-95a3-7eb82b394715}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {6b6ccc12-10aa-446b-b1c2-0182258e3642}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {eab45f83-b8ff-43a8-a64c-b3ae43d26886}, !- Handle
  4 Zone VAV Fan,                         !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {609740b7-ae37-41e6-858b-eca772974e0c}, !- Air Inlet Node Name
  {c446c9df-0c34-4570-a214-766043c242ef}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {c446c9df-0c34-4570-a214-766043c242ef}, !- Handle
  {eab45f83-b8ff-43a8-a64c-b3ae43d26886}, !- Source Object
  17,                                     !- Outlet Port
  {e4d34d82-7c9f-4e18-b8b4-e5a5a3463e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {325c775a-edbf-4dfe-a79b-a44f0b541ff3}, !- Handle
  4 Zone VAV Main Htg Coil,               !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ad079eb6-1ff4-4b25-b8b6-960a0a418bb0}, !- Water Inlet Node Name
  {9bf18d83-f03b-4341-a1a3-2f827a2835da}, !- Water Outlet Node Name
  {fd2a049c-68a8-40d7-ac0f-0b020f5e088b}, !- Air Inlet Node Name
  {da468f6a-e249-40ca-a0fd-e3f536e0157d}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9920a87e-07e7-4d84-bd67-3456809933a6}, !- Handle
  4 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {6ed8e897-0242-4316-bd9f-e7b13e8acab1}, !- Inlet Port
  {ad079eb6-1ff4-4b25-b8b6-960a0a418bb0}; !- Outlet Port

OS:Connection,
  {6ed8e897-0242-4316-bd9f-e7b13e8acab1}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  12,                                     !- Outlet Port
  {9920a87e-07e7-4d84-bd67-3456809933a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81139cca-2071-45bb-a39d-2e7eaf53606b}, !- Handle
  4 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {9bf18d83-f03b-4341-a1a3-2f827a2835da}, !- Inlet Port
  {3f20ff49-32bd-4390-8738-43052247dc8f}; !- Outlet Port

OS:Connection,
  {ad079eb6-1ff4-4b25-b8b6-960a0a418bb0}, !- Handle
  {9920a87e-07e7-4d84-bd67-3456809933a6}, !- Source Object
  3,                                      !- Outlet Port
  {325c775a-edbf-4dfe-a79b-a44f0b541ff3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9bf18d83-f03b-4341-a1a3-2f827a2835da}, !- Handle
  {325c775a-edbf-4dfe-a79b-a44f0b541ff3}, !- Source Object
  6,                                      !- Outlet Port
  {81139cca-2071-45bb-a39d-2e7eaf53606b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f20ff49-32bd-4390-8738-43052247dc8f}, !- Handle
  {81139cca-2071-45bb-a39d-2e7eaf53606b}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {762ad6f4-06a4-4452-ae02-ac950acb2970}, !- Handle
  4 Zone VAV Main Htg Coil Controller,    !- Name
  {325c775a-edbf-4dfe-a79b-a44f0b541ff3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d25e3be6-f086-4635-b941-1ca4eae60898}, !- Handle
  4 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {da468f6a-e249-40ca-a0fd-e3f536e0157d}, !- Inlet Port
  {609740b7-ae37-41e6-858b-eca772974e0c}; !- Outlet Port

OS:Connection,
  {da468f6a-e249-40ca-a0fd-e3f536e0157d}, !- Handle
  {325c775a-edbf-4dfe-a79b-a44f0b541ff3}, !- Source Object
  8,                                      !- Outlet Port
  {d25e3be6-f086-4635-b941-1ca4eae60898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {609740b7-ae37-41e6-858b-eca772974e0c}, !- Handle
  {d25e3be6-f086-4635-b941-1ca4eae60898}, !- Source Object
  3,                                      !- Outlet Port
  {eab45f83-b8ff-43a8-a64c-b3ae43d26886}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {d87fda66-9ed2-4484-a099-0e0a49cef3a4}, !- Handle
  4 Zone VAV Clg Coil,                    !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {804ef674-f90a-4ebc-adbc-0caddf7f67bf}, !- Water Inlet Node Name
  {acae2449-fc78-4535-8582-5837140f04f2}, !- Water Outlet Node Name
  {702862de-d4e0-4cbc-b3c0-a76a5ff3cd92}, !- Air Inlet Node Name
  {f368a6e1-986d-4a7c-bc5e-4ad8148134b6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d7cf2d52-943c-486c-93e0-143f4c7e6e85}, !- Handle
  4 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {10e3f7e1-8148-4f11-b7ff-0f61126701bb}, !- Inlet Port
  {804ef674-f90a-4ebc-adbc-0caddf7f67bf}; !- Outlet Port

OS:Connection,
  {10e3f7e1-8148-4f11-b7ff-0f61126701bb}, !- Handle
  {96f8b379-6072-47f6-8963-f0adaaecdff8}, !- Source Object
  5,                                      !- Outlet Port
  {d7cf2d52-943c-486c-93e0-143f4c7e6e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {455a74e5-3552-4be1-893e-f1ac7ea22e6f}, !- Handle
  4 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {acae2449-fc78-4535-8582-5837140f04f2}, !- Inlet Port
  {67708a7c-98f0-416c-8db0-a7dc8b4e7a26}; !- Outlet Port

OS:Connection,
  {804ef674-f90a-4ebc-adbc-0caddf7f67bf}, !- Handle
  {d7cf2d52-943c-486c-93e0-143f4c7e6e85}, !- Source Object
  3,                                      !- Outlet Port
  {d87fda66-9ed2-4484-a099-0e0a49cef3a4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {acae2449-fc78-4535-8582-5837140f04f2}, !- Handle
  {d87fda66-9ed2-4484-a099-0e0a49cef3a4}, !- Source Object
  11,                                     !- Outlet Port
  {455a74e5-3552-4be1-893e-f1ac7ea22e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67708a7c-98f0-416c-8db0-a7dc8b4e7a26}, !- Handle
  {455a74e5-3552-4be1-893e-f1ac7ea22e6f}, !- Source Object
  3,                                      !- Outlet Port
  {37c221b2-6639-484f-bfc5-0fbc4a459ad3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0489e2c3-656f-4e68-8e29-104de3901598}, !- Handle
  4 Zone VAV Clg Coil Controller,         !- Name
  {d87fda66-9ed2-4484-a099-0e0a49cef3a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {28970c9b-3634-4414-a680-17aa393ecd16}, !- Handle
  4 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {f368a6e1-986d-4a7c-bc5e-4ad8148134b6}, !- Inlet Port
  {fd2a049c-68a8-40d7-ac0f-0b020f5e088b}; !- Outlet Port

OS:Connection,
  {f368a6e1-986d-4a7c-bc5e-4ad8148134b6}, !- Handle
  {d87fda66-9ed2-4484-a099-0e0a49cef3a4}, !- Source Object
  13,                                     !- Outlet Port
  {28970c9b-3634-4414-a680-17aa393ecd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2a049c-68a8-40d7-ac0f-0b020f5e088b}, !- Handle
  {28970c9b-3634-4414-a680-17aa393ecd16}, !- Source Object
  3,                                      !- Outlet Port
  {325c775a-edbf-4dfe-a79b-a44f0b541ff3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {afec3ed5-8129-4087-b7de-0d9eb3d21eaf}, !- Handle
  4 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {078ff6b7-4bf5-46fa-909e-28d3beb9550c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf1c8478-69cf-421c-94e6-b49b3fcbae45}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bf1c8478-69cf-421c-94e6-b49b3fcbae45}, !- Handle
  4 Zone VAV Vent Controller,             !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5600094e-fd9b-4b92-8c67-7081e60763f8}, !- Handle
  4 Zone VAV OA System,                   !- Name
  {afec3ed5-8129-4087-b7de-0d9eb3d21eaf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7bfc418d-94f1-46bf-ba42-2ebbc72afa92}, !- Mixed Air Node Name
  {5ad60627-c65c-4725-92fb-420b342a75ad}, !- Outdoor Air Stream Node Name
  {d6d8e8dc-0eab-4bb7-b5f5-f41a6bd33035}, !- Relief Air Stream Node Name
  {0cb53eb9-1c57-485f-a27a-9b021e8305ba}; !- Return Air Stream Node Name

OS:Node,
  {d5d6bbcc-2eba-419c-a785-e7d177463aaf}, !- Handle
  4 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {5ad60627-c65c-4725-92fb-420b342a75ad}; !- Outlet Port

OS:Connection,
  {5ad60627-c65c-4725-92fb-420b342a75ad}, !- Handle
  {d5d6bbcc-2eba-419c-a785-e7d177463aaf}, !- Source Object
  3,                                      !- Outlet Port
  {5600094e-fd9b-4b92-8c67-7081e60763f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93eb77d3-2466-47ae-bd4a-9fe379c094b8}, !- Handle
  4 Zone VAV Relief Air Node,             !- Name
  {d6d8e8dc-0eab-4bb7-b5f5-f41a6bd33035}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6d8e8dc-0eab-4bb7-b5f5-f41a6bd33035}, !- Handle
  {5600094e-fd9b-4b92-8c67-7081e60763f8}, !- Source Object
  7,                                      !- Outlet Port
  {93eb77d3-2466-47ae-bd4a-9fe379c094b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {790dcbba-0646-4d09-b703-69f8087bb7a8}, !- Handle
  4 Zone VAV Mixed Air Node,              !- Name
  {7bfc418d-94f1-46bf-ba42-2ebbc72afa92}, !- Inlet Port
  {702862de-d4e0-4cbc-b3c0-a76a5ff3cd92}; !- Outlet Port

OS:Connection,
  {0cb53eb9-1c57-485f-a27a-9b021e8305ba}, !- Handle
  {7ae817ae-6e43-4e5c-b0a7-bca46e1fd40d}, !- Source Object
  3,                                      !- Outlet Port
  {5600094e-fd9b-4b92-8c67-7081e60763f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7bfc418d-94f1-46bf-ba42-2ebbc72afa92}, !- Handle
  {5600094e-fd9b-4b92-8c67-7081e60763f8}, !- Source Object
  5,                                      !- Outlet Port
  {790dcbba-0646-4d09-b703-69f8087bb7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702862de-d4e0-4cbc-b3c0-a76a5ff3cd92}, !- Handle
  {790dcbba-0646-4d09-b703-69f8087bb7a8}, !- Source Object
  3,                                      !- Outlet Port
  {d87fda66-9ed2-4484-a099-0e0a49cef3a4}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6b6ccc12-10aa-446b-b1c2-0182258e3642}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {23e1620d-b42f-4ff3-aaee-75403f84da5c}, !- Control Zone or Zone List Name
  {54a57f56-1771-4746-803d-f146b8a23ebf}, !- Cooling Control Zone or Zone List Name
  {4764a3b3-ac07-4545-975b-443b6d997513}, !- Heating Control Zone or Zone List Name
  {42272fad-4373-42f6-b67f-db74413ffc2c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {23e1620d-b42f-4ff3-aaee-75403f84da5c}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {54a57f56-1771-4746-803d-f146b8a23ebf}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4764a3b3-ac07-4545-975b-443b6d997513}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {42272fad-4373-42f6-b67f-db74413ffc2c}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {05c952dd-10ce-4192-a9e3-22338c9948d3}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Reheat Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92bc3b1e-2ebb-4484-90c0-95611a2c7998}, !- Water Inlet Node Name
  {a6bbe65c-58e6-4506-8c5d-f31c1fb6cedb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e162df00-6616-46c4-91e9-4b2da24e7743}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {21d4a6fb-f6a3-4f0c-849e-f7ed82b39a62}, !- Inlet Port
  {92bc3b1e-2ebb-4484-90c0-95611a2c7998}; !- Outlet Port

OS:Connection,
  {21d4a6fb-f6a3-4f0c-849e-f7ed82b39a62}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  13,                                     !- Outlet Port
  {e162df00-6616-46c4-91e9-4b2da24e7743}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1214259b-c855-46bf-b767-556388f9b950}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {a6bbe65c-58e6-4506-8c5d-f31c1fb6cedb}, !- Inlet Port
  {9a6d1cf3-6f5d-4efe-8d95-59ee92080ffd}; !- Outlet Port

OS:Connection,
  {92bc3b1e-2ebb-4484-90c0-95611a2c7998}, !- Handle
  {e162df00-6616-46c4-91e9-4b2da24e7743}, !- Source Object
  3,                                      !- Outlet Port
  {05c952dd-10ce-4192-a9e3-22338c9948d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a6bbe65c-58e6-4506-8c5d-f31c1fb6cedb}, !- Handle
  {05c952dd-10ce-4192-a9e3-22338c9948d3}, !- Source Object
  6,                                      !- Outlet Port
  {1214259b-c855-46bf-b767-556388f9b950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a6d1cf3-6f5d-4efe-8d95-59ee92080ffd}, !- Handle
  {1214259b-c855-46bf-b767-556388f9b950}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {65fd98cc-c480-4389-bf19-3cacd832e769}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Reheat Coil Controller, !- Name
  {05c952dd-10ce-4192-a9e3-22338c9948d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {051ac302-ae9e-45cf-a6ea-47ea8936dbd7}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid VAV Terminal, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {6fcf8679-181c-49d8-9ebd-5537dc74b63b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.31425428437,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {05c952dd-10ce-4192-a9e3-22338c9948d3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a7c70bf-0a53-41ac-bc26-2af89d435fd3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f615c646-b64e-497e-96c0-6dfc58719a68}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Return Air Node, !- Name
  {701ee642-09d4-402b-9d7c-51262694a035}, !- Inlet Port
  {9fa46bb6-d8ef-4dbb-bbb6-7376a87b0914}; !- Outlet Port

OS:Connection,
  {f9c9d27b-ab4e-4fc8-8f8b-12e6eb197c2e}, !- Handle
  {e12de989-031e-4d1d-9170-5e3eff2522cd}, !- Source Object
  3,                                      !- Outlet Port
  {0ee29886-6636-4862-a0e5-00e9fa0cc81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701ee642-09d4-402b-9d7c-51262694a035}, !- Handle
  {230d1735-2b5b-4a66-8a96-1d0a849305fb}, !- Source Object
  2,                                      !- Outlet Port
  {f615c646-b64e-497e-96c0-6dfc58719a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa46bb6-d8ef-4dbb-bbb6-7376a87b0914}, !- Handle
  {f615c646-b64e-497e-96c0-6dfc58719a68}, !- Source Object
  3,                                      !- Outlet Port
  {e965af7f-a027-4be7-800b-5d30f6f16910}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {165b4d8d-62d4-4cf6-983b-243f4a14603a}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {7e04c6e0-4bd1-44ba-aebf-5db12ce0ed66}, !- Inlet Port
  {6fcf8679-181c-49d8-9ebd-5537dc74b63b}; !- Outlet Port

OS:Connection,
  {7e04c6e0-4bd1-44ba-aebf-5db12ce0ed66}, !- Handle
  {d1051232-9d46-4f9f-aaed-06d9d5e730f6}, !- Source Object
  3,                                      !- Outlet Port
  {165b4d8d-62d4-4cf6-983b-243f4a14603a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fcf8679-181c-49d8-9ebd-5537dc74b63b}, !- Handle
  {165b4d8d-62d4-4cf6-983b-243f4a14603a}, !- Source Object
  3,                                      !- Outlet Port
  {051ac302-ae9e-45cf-a6ea-47ea8936dbd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a7c70bf-0a53-41ac-bc26-2af89d435fd3}, !- Handle
  {051ac302-ae9e-45cf-a6ea-47ea8936dbd7}, !- Source Object
  12,                                     !- Outlet Port
  {e12de989-031e-4d1d-9170-5e3eff2522cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7aaaa90f-2006-4aa4-8ecd-d69136ce2c0a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Reheat Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3d3097dc-bdaa-49a4-8ee8-2f950bb40983}, !- Water Inlet Node Name
  {a6c78121-f71b-4e23-b8ed-06e7ce9a0ac9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {006cd0cb-d9b4-4845-92ec-b564359607ab}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {b1fb7ecb-54c9-4746-9ec7-0b06a4423162}, !- Inlet Port
  {3d3097dc-bdaa-49a4-8ee8-2f950bb40983}; !- Outlet Port

OS:Connection,
  {b1fb7ecb-54c9-4746-9ec7-0b06a4423162}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  14,                                     !- Outlet Port
  {006cd0cb-d9b4-4845-92ec-b564359607ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20ea667e-8246-4661-bef8-b294052cd71b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {a6c78121-f71b-4e23-b8ed-06e7ce9a0ac9}, !- Inlet Port
  {347c0686-c7e6-450e-bb40-64ea1d980f92}; !- Outlet Port

OS:Connection,
  {3d3097dc-bdaa-49a4-8ee8-2f950bb40983}, !- Handle
  {006cd0cb-d9b4-4845-92ec-b564359607ab}, !- Source Object
  3,                                      !- Outlet Port
  {7aaaa90f-2006-4aa4-8ecd-d69136ce2c0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a6c78121-f71b-4e23-b8ed-06e7ce9a0ac9}, !- Handle
  {7aaaa90f-2006-4aa4-8ecd-d69136ce2c0a}, !- Source Object
  6,                                      !- Outlet Port
  {20ea667e-8246-4661-bef8-b294052cd71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347c0686-c7e6-450e-bb40-64ea1d980f92}, !- Handle
  {20ea667e-8246-4661-bef8-b294052cd71b}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e826280c-a5f6-4b8b-8ad7-1ec83a59cf1c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Reheat Coil Controller, !- Name
  {7aaaa90f-2006-4aa4-8ecd-d69136ce2c0a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f05a0f1b-49c2-4f96-8575-cd1d52eeb817}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid VAV Terminal, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {fe0ad069-e6df-440b-b651-aa9132bddb30}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7aaaa90f-2006-4aa4-8ecd-d69136ce2c0a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17044487-ef20-46de-9035-59455cf0ef20}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8be5cc02-75de-4cb1-98f1-623a344e22fe}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {17044487-ef20-46de-9035-59455cf0ef20}, !- Inlet Port
  {a08a1b65-ac52-4e02-84ff-fd909f5fb821}; !- Outlet Port

OS:Node,
  {d83dc3f4-1d2c-44c0-a8fe-e987886c4533}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Return Air Node, !- Name
  {0ef0ace4-5473-441d-aed4-0d3b70a3da58}, !- Inlet Port
  {62da8e88-8f85-4552-94e4-29c480374041}; !- Outlet Port

OS:Connection,
  {a08a1b65-ac52-4e02-84ff-fd909f5fb821}, !- Handle
  {8be5cc02-75de-4cb1-98f1-623a344e22fe}, !- Source Object
  3,                                      !- Outlet Port
  {ce99de53-88df-46b4-9e83-4de61b9e4eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef0ace4-5473-441d-aed4-0d3b70a3da58}, !- Handle
  {4926e271-60da-4055-bfc9-1b94d2e241b4}, !- Source Object
  2,                                      !- Outlet Port
  {d83dc3f4-1d2c-44c0-a8fe-e987886c4533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62da8e88-8f85-4552-94e4-29c480374041}, !- Handle
  {d83dc3f4-1d2c-44c0-a8fe-e987886c4533}, !- Source Object
  3,                                      !- Outlet Port
  {e965af7f-a027-4be7-800b-5d30f6f16910}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5d4ac75b-bbd5-4a29-b7f6-1f50013ce0b1}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {1b40709e-1cd0-4d4e-85da-a2d20ba170c9}, !- Inlet Port
  {fe0ad069-e6df-440b-b651-aa9132bddb30}; !- Outlet Port

OS:Connection,
  {1b40709e-1cd0-4d4e-85da-a2d20ba170c9}, !- Handle
  {d1051232-9d46-4f9f-aaed-06d9d5e730f6}, !- Source Object
  4,                                      !- Outlet Port
  {5d4ac75b-bbd5-4a29-b7f6-1f50013ce0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0ad069-e6df-440b-b651-aa9132bddb30}, !- Handle
  {5d4ac75b-bbd5-4a29-b7f6-1f50013ce0b1}, !- Source Object
  3,                                      !- Outlet Port
  {f05a0f1b-49c2-4f96-8575-cd1d52eeb817}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17044487-ef20-46de-9035-59455cf0ef20}, !- Handle
  {f05a0f1b-49c2-4f96-8575-cd1d52eeb817}, !- Source Object
  12,                                     !- Outlet Port
  {8be5cc02-75de-4cb1-98f1-623a344e22fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8ea34d9c-f233-49e5-bb6c-18e12a5ecb5c}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Reheat Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e02b8e0d-7ec7-4a7c-a66b-418abcdb580e}, !- Water Inlet Node Name
  {90f63bcd-61be-47e1-832d-f53f4f820352}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aa0b5b39-4cef-4305-9848-20e6ab708aa0}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {cd02dd7d-56dd-4adb-9051-2ded05c5c22f}, !- Inlet Port
  {e02b8e0d-7ec7-4a7c-a66b-418abcdb580e}; !- Outlet Port

OS:Connection,
  {cd02dd7d-56dd-4adb-9051-2ded05c5c22f}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  15,                                     !- Outlet Port
  {aa0b5b39-4cef-4305-9848-20e6ab708aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b1887f3-44ee-40fe-ad44-3177d3a8e4c0}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {90f63bcd-61be-47e1-832d-f53f4f820352}, !- Inlet Port
  {8cee7455-cf3e-4779-8520-ed107cd4b367}; !- Outlet Port

OS:Connection,
  {e02b8e0d-7ec7-4a7c-a66b-418abcdb580e}, !- Handle
  {aa0b5b39-4cef-4305-9848-20e6ab708aa0}, !- Source Object
  3,                                      !- Outlet Port
  {8ea34d9c-f233-49e5-bb6c-18e12a5ecb5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {90f63bcd-61be-47e1-832d-f53f4f820352}, !- Handle
  {8ea34d9c-f233-49e5-bb6c-18e12a5ecb5c}, !- Source Object
  6,                                      !- Outlet Port
  {7b1887f3-44ee-40fe-ad44-3177d3a8e4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cee7455-cf3e-4779-8520-ed107cd4b367}, !- Handle
  {7b1887f3-44ee-40fe-ad44-3177d3a8e4c0}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f7e2e939-ebdf-45e8-a85d-a4b703d82731}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Reheat Coil Controller, !- Name
  {8ea34d9c-f233-49e5-bb6c-18e12a5ecb5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {38042a25-9847-4cf6-9885-84b0b67eca97}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid VAV Terminal, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {32c2c51c-de9b-45fb-90ac-5edfd4b3a4ee}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8ea34d9c-f233-49e5-bb6c-18e12a5ecb5c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b7cfeea7-d155-476c-af13-a0383767fca2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a997b52c-32b3-4fb3-9283-19f989794602}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {b7cfeea7-d155-476c-af13-a0383767fca2}, !- Inlet Port
  {0c92d0f8-7b0b-4c8b-b017-ec7cb02b92e1}; !- Outlet Port

OS:Node,
  {8527cc84-ec64-4a7d-838c-2e7293396078}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Return Air Node, !- Name
  {8038f236-0a0d-4c0f-8da7-7484cf7eabaf}, !- Inlet Port
  {34ff7321-b027-4dab-a859-5ed7c3b0f476}; !- Outlet Port

OS:Connection,
  {0c92d0f8-7b0b-4c8b-b017-ec7cb02b92e1}, !- Handle
  {a997b52c-32b3-4fb3-9283-19f989794602}, !- Source Object
  3,                                      !- Outlet Port
  {b164ad00-ae56-4d0f-9702-fa77afd9e333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8038f236-0a0d-4c0f-8da7-7484cf7eabaf}, !- Handle
  {62968b74-30eb-4dd0-b972-77839bc6a137}, !- Source Object
  2,                                      !- Outlet Port
  {8527cc84-ec64-4a7d-838c-2e7293396078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ff7321-b027-4dab-a859-5ed7c3b0f476}, !- Handle
  {8527cc84-ec64-4a7d-838c-2e7293396078}, !- Source Object
  3,                                      !- Outlet Port
  {e965af7f-a027-4be7-800b-5d30f6f16910}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b44ced8d-8f1f-4ecf-a4ff-23f49373fc48}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {ff15c2f7-c29d-41a8-b416-f95313b075c2}, !- Inlet Port
  {32c2c51c-de9b-45fb-90ac-5edfd4b3a4ee}; !- Outlet Port

OS:Connection,
  {ff15c2f7-c29d-41a8-b416-f95313b075c2}, !- Handle
  {d1051232-9d46-4f9f-aaed-06d9d5e730f6}, !- Source Object
  5,                                      !- Outlet Port
  {b44ced8d-8f1f-4ecf-a4ff-23f49373fc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c2c51c-de9b-45fb-90ac-5edfd4b3a4ee}, !- Handle
  {b44ced8d-8f1f-4ecf-a4ff-23f49373fc48}, !- Source Object
  3,                                      !- Outlet Port
  {38042a25-9847-4cf6-9885-84b0b67eca97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7cfeea7-d155-476c-af13-a0383767fca2}, !- Handle
  {38042a25-9847-4cf6-9885-84b0b67eca97}, !- Source Object
  12,                                     !- Outlet Port
  {a997b52c-32b3-4fb3-9283-19f989794602}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d2a1fb5-a767-48c6-b8e3-902381f0b74a}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Reheat Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ab2475c-93aa-4b36-9930-c0be87ef17cc}, !- Water Inlet Node Name
  {075d1dd2-1f9f-40cd-9940-2f73b0c1a0e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {517a74eb-cad6-4cf2-8c36-ddcbd4566b90}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {812016ba-ca14-4798-a442-f6875eeb35cf}, !- Inlet Port
  {7ab2475c-93aa-4b36-9930-c0be87ef17cc}; !- Outlet Port

OS:Connection,
  {812016ba-ca14-4798-a442-f6875eeb35cf}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  16,                                     !- Outlet Port
  {517a74eb-cad6-4cf2-8c36-ddcbd4566b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8456c21f-bde4-47d4-9b4f-b6dc70bed6e1}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {075d1dd2-1f9f-40cd-9940-2f73b0c1a0e9}, !- Inlet Port
  {c62ab1ca-dbea-4897-906a-5349486d16b2}; !- Outlet Port

OS:Connection,
  {7ab2475c-93aa-4b36-9930-c0be87ef17cc}, !- Handle
  {517a74eb-cad6-4cf2-8c36-ddcbd4566b90}, !- Source Object
  3,                                      !- Outlet Port
  {3d2a1fb5-a767-48c6-b8e3-902381f0b74a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {075d1dd2-1f9f-40cd-9940-2f73b0c1a0e9}, !- Handle
  {3d2a1fb5-a767-48c6-b8e3-902381f0b74a}, !- Source Object
  6,                                      !- Outlet Port
  {8456c21f-bde4-47d4-9b4f-b6dc70bed6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62ab1ca-dbea-4897-906a-5349486d16b2}, !- Handle
  {8456c21f-bde4-47d4-9b4f-b6dc70bed6e1}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {81a461a1-abbd-4687-8cc0-01899a3e2506}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Reheat Coil Controller, !- Name
  {3d2a1fb5-a767-48c6-b8e3-902381f0b74a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {488b7d41-935e-4e5b-afca-2f48adfcc7e0}, !- Handle
  Zone LargeHotel Lobby  - Story Mid VAV Terminal, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {d288cfa1-c68e-498a-a37c-1b5e2f51939f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29974477829,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3d2a1fb5-a767-48c6-b8e3-902381f0b74a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bfc4b28e-cb00-4a4f-83bf-82052eed4c24}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c11d1268-b97d-4959-9cb7-0435d53174a7}, !- Handle
  Zone LargeHotel Lobby  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {bfc4b28e-cb00-4a4f-83bf-82052eed4c24}, !- Inlet Port
  {fec837fb-748e-40f2-9430-74b9a2286a00}; !- Outlet Port

OS:Node,
  {91557530-1f53-4665-be24-acbf1af11cb5}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Return Air Node, !- Name
  {d630c6b5-d037-44c5-a128-373f19bfe3cc}, !- Inlet Port
  {b61ee6c5-c804-41c3-aa25-04461dd03419}; !- Outlet Port

OS:Connection,
  {fec837fb-748e-40f2-9430-74b9a2286a00}, !- Handle
  {c11d1268-b97d-4959-9cb7-0435d53174a7}, !- Source Object
  3,                                      !- Outlet Port
  {9b147b9b-0692-449b-88d1-2bf99f248cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d630c6b5-d037-44c5-a128-373f19bfe3cc}, !- Handle
  {16f491a5-9006-4957-8992-fe3e90d5556f}, !- Source Object
  2,                                      !- Outlet Port
  {91557530-1f53-4665-be24-acbf1af11cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61ee6c5-c804-41c3-aa25-04461dd03419}, !- Handle
  {91557530-1f53-4665-be24-acbf1af11cb5}, !- Source Object
  3,                                      !- Outlet Port
  {e965af7f-a027-4be7-800b-5d30f6f16910}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d5172652-e62c-44db-9376-07294b9f6189}, !- Handle
  Zone LargeHotel Lobby  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {8c7d3c02-4486-4cd1-a441-983e2d40b127}, !- Inlet Port
  {d288cfa1-c68e-498a-a37c-1b5e2f51939f}; !- Outlet Port

OS:Connection,
  {8c7d3c02-4486-4cd1-a441-983e2d40b127}, !- Handle
  {d1051232-9d46-4f9f-aaed-06d9d5e730f6}, !- Source Object
  6,                                      !- Outlet Port
  {d5172652-e62c-44db-9376-07294b9f6189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d288cfa1-c68e-498a-a37c-1b5e2f51939f}, !- Handle
  {d5172652-e62c-44db-9376-07294b9f6189}, !- Source Object
  3,                                      !- Outlet Port
  {488b7d41-935e-4e5b-afca-2f48adfcc7e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfc4b28e-cb00-4a4f-83bf-82052eed4c24}, !- Handle
  {488b7d41-935e-4e5b-afca-2f48adfcc7e0}, !- Source Object
  12,                                     !- Outlet Port
  {c11d1268-b97d-4959-9cb7-0435d53174a7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f289e4c8-deae-4ee8-a369-52a149718ce4}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d93c3206-51af-4ba2-87bb-80c08a7b1b1c}, !- Availability Schedule
  {77d05d41-87eb-43d3-971a-7df977f658ff}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03a553db-3acf-4b41-ab3d-8ebf073cb100}, !- Supply Side Inlet Node Name
  {6c5befbc-c972-40e2-9140-1e482c9e955c}, !- Demand Side Outlet Node Name
  {26b119fb-f526-481a-9347-43f351833513}, !- Demand Side Inlet Node A
  {dea50108-7f96-48e9-9cce-8c9bb29da562}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {609b8572-e7b2-4dcd-a8dc-44341377525f}, !- Demand Mixer Name
  {e3d8da8d-70fa-4eff-870e-27893bffa3b6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bcb94b96-d536-4d44-b01e-5d7d04da68fd}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {03a553db-3acf-4b41-ab3d-8ebf073cb100}, !- Inlet Port
  {8c51ce56-11e0-4332-8a73-a118eef1fbfb}; !- Outlet Port

OS:Node,
  {3cf836ef-06ba-4923-ac79-aa197b83bf3c}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {ef48baaa-1805-46c5-a811-248efdd814e6}, !- Inlet Port
  {dea50108-7f96-48e9-9cce-8c9bb29da562}; !- Outlet Port

OS:Connection,
  {03a553db-3acf-4b41-ab3d-8ebf073cb100}, !- Handle
  {f289e4c8-deae-4ee8-a369-52a149718ce4}, !- Source Object
  9,                                      !- Outlet Port
  {bcb94b96-d536-4d44-b01e-5d7d04da68fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea50108-7f96-48e9-9cce-8c9bb29da562}, !- Handle
  {3cf836ef-06ba-4923-ac79-aa197b83bf3c}, !- Source Object
  3,                                      !- Outlet Port
  {f289e4c8-deae-4ee8-a369-52a149718ce4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0c5178f2-c708-417c-b1f9-490a60191d4d}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {26b119fb-f526-481a-9347-43f351833513}, !- Inlet Port
  {77f2e16e-de42-4a5b-acae-52ecc521ed6f}; !- Outlet Port

OS:Node,
  {c82399b3-1e32-41c8-9e58-597ac4407feb}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {af58e416-e198-43ea-984f-3a5cde38ca63}, !- Inlet Port
  {6c5befbc-c972-40e2-9140-1e482c9e955c}; !- Outlet Port

OS:Node,
  {56b78c9e-f645-4b9f-90fe-af2ead3a7d74}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {5096b2c1-e6af-4d32-9bd4-cbc0d905e599}, !- Inlet Port
  {d031200a-0465-44bf-b6a9-5d0e67fb5c15}; !- Outlet Port

OS:Connection,
  {26b119fb-f526-481a-9347-43f351833513}, !- Handle
  {f289e4c8-deae-4ee8-a369-52a149718ce4}, !- Source Object
  11,                                     !- Outlet Port
  {0c5178f2-c708-417c-b1f9-490a60191d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5befbc-c972-40e2-9140-1e482c9e955c}, !- Handle
  {c82399b3-1e32-41c8-9e58-597ac4407feb}, !- Source Object
  3,                                      !- Outlet Port
  {f289e4c8-deae-4ee8-a369-52a149718ce4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3d8da8d-70fa-4eff-870e-27893bffa3b6}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {77f2e16e-de42-4a5b-acae-52ecc521ed6f}, !- Inlet Node Name
  {339567bc-145c-4b97-b12c-1da09e2d1404}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {609b8572-e7b2-4dcd-a8dc-44341377525f}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {af58e416-e198-43ea-984f-3a5cde38ca63}, !- Outlet Node Name
  {987188d4-3875-447f-a34d-4c76295d64c9}; !- Inlet Node Name 1

OS:Connection,
  {77f2e16e-de42-4a5b-acae-52ecc521ed6f}, !- Handle
  {0c5178f2-c708-417c-b1f9-490a60191d4d}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8da8d-70fa-4eff-870e-27893bffa3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af58e416-e198-43ea-984f-3a5cde38ca63}, !- Handle
  {609b8572-e7b2-4dcd-a8dc-44341377525f}, !- Source Object
  2,                                      !- Outlet Port
  {c82399b3-1e32-41c8-9e58-597ac4407feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1aab4608-d2c8-442c-82a3-09e2c8d79ff4}, !- Handle
  {f289e4c8-deae-4ee8-a369-52a149718ce4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {77d05d41-87eb-43d3-971a-7df977f658ff}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {9808ffe3-523d-4b85-ab4a-cc0ef7cb6145}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0344207c-7c97-45d1-b3a6-d2544e9956a1}, !- Handle
  Zone LargeHotel Banquet  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {61efec44-843a-4cf7-89e0-70fe2934edcd}, !- Control Zone Name
  {3cf836ef-06ba-4923-ac79-aa197b83bf3c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5ed5c919-31f9-424a-8be8-9f83707a8530}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fdf57d37-69fa-4a47-850a-cffceed40f5f}, !- Water Inlet Node Name
  {3b52bb0b-75c8-404a-9faf-73ffbb369875}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e4556fc-2aa5-482b-9a1b-35bce37feed9}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2c14d428-2460-4e04-850d-17f74e04c108}, !- Inlet Port
  {fdf57d37-69fa-4a47-850a-cffceed40f5f}; !- Outlet Port

OS:Connection,
  {2c14d428-2460-4e04-850d-17f74e04c108}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  17,                                     !- Outlet Port
  {5e4556fc-2aa5-482b-9a1b-35bce37feed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1917904a-5260-436d-8c67-a2095a32fe5d}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {3b52bb0b-75c8-404a-9faf-73ffbb369875}, !- Inlet Port
  {a3a12588-64fe-4c8d-b60b-84c36ef96a6e}; !- Outlet Port

OS:Connection,
  {fdf57d37-69fa-4a47-850a-cffceed40f5f}, !- Handle
  {5e4556fc-2aa5-482b-9a1b-35bce37feed9}, !- Source Object
  3,                                      !- Outlet Port
  {5ed5c919-31f9-424a-8be8-9f83707a8530}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b52bb0b-75c8-404a-9faf-73ffbb369875}, !- Handle
  {5ed5c919-31f9-424a-8be8-9f83707a8530}, !- Source Object
  6,                                      !- Outlet Port
  {1917904a-5260-436d-8c67-a2095a32fe5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a12588-64fe-4c8d-b60b-84c36ef96a6e}, !- Handle
  {1917904a-5260-436d-8c67-a2095a32fe5d}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8111700f-65e7-4f8b-ab80-95eebaa4051f}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {5ed5c919-31f9-424a-8be8-9f83707a8530}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {cc2cc6eb-6a9a-4835-b3b2-120c686c9f68}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4cd0f61e-79c5-4dde-b1ae-caed1ec5e73e}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC 1spd DX AC Clg Coil 63kBtu/hr 13.0SEER, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a370519-30da-428e-9953-14ab06ae5a5a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e15248ef-164e-4d4b-8af8-bdc69573ffb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f3b681a5-51ca-4d02-bd77-26c3fae26d94}, !- Energy Input Ratio Function of Temperature Curve Name
  {a812f576-b1ab-4d0a-b013-b6444cc69187}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6b5a2f1-5c69-4db5-9622-a8f14193e2b0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0b261a13-13a3-489e-acb1-7bddc3cc9cc2}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Fan, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c0f748a-ca25-45c7-9ef4-f698458d3197}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bf9b2e4-0732-441e-821d-ec4bdc6b304c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8c0f748a-ca25-45c7-9ef4-f698458d3197}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bf9b2e4-0732-441e-821d-ec4bdc6b304c}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fd836753-4d43-4465-b571-2a51b765cf1b}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {61efec44-843a-4cf7-89e0-70fe2934edcd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {6d805132-e48b-4373-980f-f12fea92382f}, !- Air Inlet Node Name
  {ef48baaa-1805-46c5-a811-248efdd814e6}, !- Air Outlet Node Name
  {0b261a13-13a3-489e-acb1-7bddc3cc9cc2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d93c3206-51af-4ba2-87bb-80c08a7b1b1c}, !- Supply Air Fan Operating Mode Schedule Name
  {5ed5c919-31f9-424a-8be8-9f83707a8530}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4cd0f61e-79c5-4dde-b1ae-caed1ec5e73e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cc2cc6eb-6a9a-4835-b3b2-120c686c9f68}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ef48baaa-1805-46c5-a811-248efdd814e6}, !- Handle
  {fd836753-4d43-4465-b571-2a51b765cf1b}, !- Source Object
  7,                                      !- Outlet Port
  {3cf836ef-06ba-4923-ac79-aa197b83bf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {de52dbc0-9b91-484a-ba6f-61bcfc98b62a}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d93c3206-51af-4ba2-87bb-80c08a7b1b1c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {69e90c49-5478-43a3-9833-8e29b89fd27e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0d3f23b6-bc71-40c2-b5d9-5fe454b79b2b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0d3f23b6-bc71-40c2-b5d9-5fe454b79b2b}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3fca78ce-5681-4621-95a3-bec213c62b2d}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC OA System, !- Name
  {de52dbc0-9b91-484a-ba6f-61bcfc98b62a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {99352d5a-ac2b-4fdc-bbeb-445a2f178ebc}, !- Mixed Air Node Name
  {6985d534-f3a1-45e9-850b-400e3c0a1642}, !- Outdoor Air Stream Node Name
  {5cba19ff-3bc3-40fd-9f0c-e31557ccebe4}, !- Relief Air Stream Node Name
  {8c51ce56-11e0-4332-8a73-a118eef1fbfb}; !- Return Air Stream Node Name

OS:Node,
  {dc1d9f8c-aa9c-4e58-84bc-9c1f235dda9e}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6985d534-f3a1-45e9-850b-400e3c0a1642}; !- Outlet Port

OS:Connection,
  {6985d534-f3a1-45e9-850b-400e3c0a1642}, !- Handle
  {dc1d9f8c-aa9c-4e58-84bc-9c1f235dda9e}, !- Source Object
  3,                                      !- Outlet Port
  {3fca78ce-5681-4621-95a3-bec213c62b2d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c466638-2ead-4d49-9e29-899a64fcae8d}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Relief Air Node, !- Name
  {5cba19ff-3bc3-40fd-9f0c-e31557ccebe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cba19ff-3bc3-40fd-9f0c-e31557ccebe4}, !- Handle
  {3fca78ce-5681-4621-95a3-bec213c62b2d}, !- Source Object
  7,                                      !- Outlet Port
  {8c466638-2ead-4d49-9e29-899a64fcae8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a0d0794-078f-4ae1-a343-ae6992e12984}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {99352d5a-ac2b-4fdc-bbeb-445a2f178ebc}, !- Inlet Port
  {6d805132-e48b-4373-980f-f12fea92382f}; !- Outlet Port

OS:Connection,
  {8c51ce56-11e0-4332-8a73-a118eef1fbfb}, !- Handle
  {bcb94b96-d536-4d44-b01e-5d7d04da68fd}, !- Source Object
  3,                                      !- Outlet Port
  {3fca78ce-5681-4621-95a3-bec213c62b2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {99352d5a-ac2b-4fdc-bbeb-445a2f178ebc}, !- Handle
  {3fca78ce-5681-4621-95a3-bec213c62b2d}, !- Source Object
  5,                                      !- Outlet Port
  {7a0d0794-078f-4ae1-a343-ae6992e12984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d805132-e48b-4373-980f-f12fea92382f}, !- Handle
  {7a0d0794-078f-4ae1-a343-ae6992e12984}, !- Source Object
  3,                                      !- Outlet Port
  {fd836753-4d43-4465-b571-2a51b765cf1b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9808ffe3-523d-4b85-ab4a-cc0ef7cb6145}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {75d7aa3c-8995-4c41-886d-8093ad03dad4}, !- Control Zone or Zone List Name
  {3709dcc8-9e62-4701-9e82-410248be72a1}, !- Cooling Control Zone or Zone List Name
  {b4bbb4ec-cbb4-4d12-aa7b-8ae6f87550c6}, !- Heating Control Zone or Zone List Name
  {44f09cc6-641f-49d8-8a94-c3c7698603b5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75d7aa3c-8995-4c41-886d-8093ad03dad4}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {3709dcc8-9e62-4701-9e82-410248be72a1}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b4bbb4ec-cbb4-4d12-aa7b-8ae6f87550c6}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44f09cc6-641f-49d8-8a94-c3c7698603b5}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6e7b31d8-b586-406d-b882-332074b9f4df}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Diffuser, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {450cd8c6-d425-4355-a83f-73bac7f64bd4}, !- Air Inlet Node Name
  {5096b2c1-e6af-4d32-9bd4-cbc0d905e599}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {918010de-6d06-4430-9acb-f7adf7468b91}, !- Handle
  Zone LargeHotel Banquet  - Story Mid Return Air Node, !- Name
  {96aa8904-8781-49c2-bf83-0993617e5218}, !- Inlet Port
  {987188d4-3875-447f-a34d-4c76295d64c9}; !- Outlet Port

OS:Connection,
  {d031200a-0465-44bf-b6a9-5d0e67fb5c15}, !- Handle
  {56b78c9e-f645-4b9f-90fe-af2ead3a7d74}, !- Source Object
  3,                                      !- Outlet Port
  {f3619702-97a6-42a4-bacc-8777f4f5e9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96aa8904-8781-49c2-bf83-0993617e5218}, !- Handle
  {78a0f3ce-ad7e-4dca-a8a8-e0204fdb465e}, !- Source Object
  2,                                      !- Outlet Port
  {918010de-6d06-4430-9acb-f7adf7468b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987188d4-3875-447f-a34d-4c76295d64c9}, !- Handle
  {918010de-6d06-4430-9acb-f7adf7468b91}, !- Source Object
  3,                                      !- Outlet Port
  {609b8572-e7b2-4dcd-a8dc-44341377525f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2e44bff-83b2-4b75-9089-6f5218f966cb}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {339567bc-145c-4b97-b12c-1da09e2d1404}, !- Inlet Port
  {450cd8c6-d425-4355-a83f-73bac7f64bd4}; !- Outlet Port

OS:Connection,
  {339567bc-145c-4b97-b12c-1da09e2d1404}, !- Handle
  {e3d8da8d-70fa-4eff-870e-27893bffa3b6}, !- Source Object
  3,                                      !- Outlet Port
  {d2e44bff-83b2-4b75-9089-6f5218f966cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {450cd8c6-d425-4355-a83f-73bac7f64bd4}, !- Handle
  {d2e44bff-83b2-4b75-9089-6f5218f966cb}, !- Source Object
  3,                                      !- Outlet Port
  {6e7b31d8-b586-406d-b882-332074b9f4df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5096b2c1-e6af-4d32-9bd4-cbc0d905e599}, !- Handle
  {6e7b31d8-b586-406d-b882-332074b9f4df}, !- Source Object
  4,                                      !- Outlet Port
  {56b78c9e-f645-4b9f-90fe-af2ead3a7d74}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fd3f69d1-0b2d-4575-ab49-51d8e15a2e4d}, !- Handle
  3 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {be58fa77-bee8-4106-82c0-b0f51fc6c56a}, !- Availability Schedule
  {37d64c63-c276-41ee-a49b-2d54eb68a072}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d2163ae4-0fc7-438a-bd97-108a14cad6d9}, !- Supply Side Inlet Node Name
  {97aa0a5f-4a25-4cdc-9525-dee1789be960}, !- Demand Side Outlet Node Name
  {0ca0066e-eb2c-4417-87e6-92d733630b8c}, !- Demand Side Inlet Node A
  {fcc56329-907d-4d2a-81e6-48875f955956}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d252e219-7947-4ba0-a6c8-40dc6acea7f8}, !- Demand Mixer Name
  {80375230-1862-4ccd-b751-863ca269e104}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {65c8fb02-9bf8-4d95-a986-c3626f3256f4}, !- Handle
  3 Zone VAV 1 Supply Inlet Node,         !- Name
  {d2163ae4-0fc7-438a-bd97-108a14cad6d9}, !- Inlet Port
  {9665b8e0-9b89-4d56-aee8-deb27746b75b}; !- Outlet Port

OS:Node,
  {62a7154e-3f21-47ee-ab27-382d5b858226}, !- Handle
  3 Zone VAV 1 Supply Outlet Node,        !- Name
  {29211d4e-ad81-419d-980c-b2ff325f88aa}, !- Inlet Port
  {fcc56329-907d-4d2a-81e6-48875f955956}; !- Outlet Port

OS:Connection,
  {d2163ae4-0fc7-438a-bd97-108a14cad6d9}, !- Handle
  {fd3f69d1-0b2d-4575-ab49-51d8e15a2e4d}, !- Source Object
  9,                                      !- Outlet Port
  {65c8fb02-9bf8-4d95-a986-c3626f3256f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc56329-907d-4d2a-81e6-48875f955956}, !- Handle
  {62a7154e-3f21-47ee-ab27-382d5b858226}, !- Source Object
  3,                                      !- Outlet Port
  {fd3f69d1-0b2d-4575-ab49-51d8e15a2e4d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {57a3c1f8-108e-41b9-a7a4-04e7ba0f48be}, !- Handle
  3 Zone VAV 1 Demand Inlet Node,         !- Name
  {0ca0066e-eb2c-4417-87e6-92d733630b8c}, !- Inlet Port
  {88b2fae4-e834-49cd-9172-d81dfc2d68ee}; !- Outlet Port

OS:Node,
  {bac570c2-df61-44ca-b2d0-ffb4635e4663}, !- Handle
  3 Zone VAV 1 Demand Outlet Node,        !- Name
  {345f48f2-a342-404f-b229-3c54c97e5240}, !- Inlet Port
  {97aa0a5f-4a25-4cdc-9525-dee1789be960}; !- Outlet Port

OS:Node,
  {6553b6f9-e5c1-4416-8e87-b86681ddcfb8}, !- Handle
  Zone LargeHotel Corridor B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {a25a936c-b7e0-4b8e-8412-f8517510ac11}, !- Inlet Port
  {a4bfd839-b432-4b2b-a4e2-5c12a3f6e16d}; !- Outlet Port

OS:Connection,
  {0ca0066e-eb2c-4417-87e6-92d733630b8c}, !- Handle
  {fd3f69d1-0b2d-4575-ab49-51d8e15a2e4d}, !- Source Object
  11,                                     !- Outlet Port
  {57a3c1f8-108e-41b9-a7a4-04e7ba0f48be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97aa0a5f-4a25-4cdc-9525-dee1789be960}, !- Handle
  {bac570c2-df61-44ca-b2d0-ffb4635e4663}, !- Source Object
  3,                                      !- Outlet Port
  {fd3f69d1-0b2d-4575-ab49-51d8e15a2e4d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {80375230-1862-4ccd-b751-863ca269e104}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {88b2fae4-e834-49cd-9172-d81dfc2d68ee}, !- Inlet Node Name
  {23cbd220-36da-452d-9264-1a04eb7b3eef}, !- Outlet Node Name 1
  {ca8eada7-cabe-4369-bc13-e211ff029984}, !- Outlet Node Name 2
  {d8c7ef10-5cc4-4a02-9653-9d52ff390e80}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {d252e219-7947-4ba0-a6c8-40dc6acea7f8}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {345f48f2-a342-404f-b229-3c54c97e5240}, !- Outlet Node Name
  {eacd4511-bdcb-4ddd-872c-5bfe7a0c733d}, !- Inlet Node Name 1
  {746c3398-a36d-4ef0-8e4e-94a3e639d77c}, !- Inlet Node Name 2
  {fbec83a2-9a0a-4e14-8124-0fb66216df90}; !- Inlet Node Name 3

OS:Connection,
  {88b2fae4-e834-49cd-9172-d81dfc2d68ee}, !- Handle
  {57a3c1f8-108e-41b9-a7a4-04e7ba0f48be}, !- Source Object
  3,                                      !- Outlet Port
  {80375230-1862-4ccd-b751-863ca269e104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {345f48f2-a342-404f-b229-3c54c97e5240}, !- Handle
  {d252e219-7947-4ba0-a6c8-40dc6acea7f8}, !- Source Object
  2,                                      !- Outlet Port
  {bac570c2-df61-44ca-b2d0-ffb4635e4663}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f16de364-3284-49fa-95cc-4912ab0f5bd2}, !- Handle
  {fd3f69d1-0b2d-4575-ab49-51d8e15a2e4d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.114115880738675,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {37d64c63-c276-41ee-a49b-2d54eb68a072}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {d460065e-c02b-4bff-a487-4ed956a041be}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {960c6c64-4f58-4abf-aa58-97b0527ba664}, !- Handle
  3 Zone VAV 1 Fan,                       !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2db06aad-4647-4d6b-830b-637b982e07c1}, !- Air Inlet Node Name
  {29211d4e-ad81-419d-980c-b2ff325f88aa}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {29211d4e-ad81-419d-980c-b2ff325f88aa}, !- Handle
  {960c6c64-4f58-4abf-aa58-97b0527ba664}, !- Source Object
  17,                                     !- Outlet Port
  {62a7154e-3f21-47ee-ab27-382d5b858226}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {be8518ff-b3db-415f-978e-3072ad3593e1}, !- Handle
  3 Zone VAV 1 Main Htg Coil,             !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {192d393f-ee59-488b-957e-65bc594c700f}, !- Water Inlet Node Name
  {e4debb9f-2435-4c41-935d-e7d67cad7925}, !- Water Outlet Node Name
  {3f4e6b53-eea5-41bf-8e6d-a47e3f7e8b01}, !- Air Inlet Node Name
  {f4c98e69-c61f-4e7b-a0b2-d46c10a06360}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d561a70-88a3-4b07-a580-136b0783dd80}, !- Handle
  3 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {295b1160-fbcf-4e14-878f-543120b0e539}, !- Inlet Port
  {192d393f-ee59-488b-957e-65bc594c700f}; !- Outlet Port

OS:Connection,
  {295b1160-fbcf-4e14-878f-543120b0e539}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  18,                                     !- Outlet Port
  {4d561a70-88a3-4b07-a580-136b0783dd80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e74b18b-5750-468e-8a92-7f0c7a9a2f36}, !- Handle
  3 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {e4debb9f-2435-4c41-935d-e7d67cad7925}, !- Inlet Port
  {4442c0a8-e7eb-4f46-8b5a-d7ecb73c0ec6}; !- Outlet Port

OS:Connection,
  {192d393f-ee59-488b-957e-65bc594c700f}, !- Handle
  {4d561a70-88a3-4b07-a580-136b0783dd80}, !- Source Object
  3,                                      !- Outlet Port
  {be8518ff-b3db-415f-978e-3072ad3593e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4debb9f-2435-4c41-935d-e7d67cad7925}, !- Handle
  {be8518ff-b3db-415f-978e-3072ad3593e1}, !- Source Object
  6,                                      !- Outlet Port
  {4e74b18b-5750-468e-8a92-7f0c7a9a2f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4442c0a8-e7eb-4f46-8b5a-d7ecb73c0ec6}, !- Handle
  {4e74b18b-5750-468e-8a92-7f0c7a9a2f36}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc20eb68-6319-4aa3-9a15-73ce31c765b7}, !- Handle
  3 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {be8518ff-b3db-415f-978e-3072ad3593e1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {71cddeb8-1a6a-479d-8081-7c704ee7cd32}, !- Handle
  3 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {f4c98e69-c61f-4e7b-a0b2-d46c10a06360}, !- Inlet Port
  {2db06aad-4647-4d6b-830b-637b982e07c1}; !- Outlet Port

OS:Connection,
  {f4c98e69-c61f-4e7b-a0b2-d46c10a06360}, !- Handle
  {be8518ff-b3db-415f-978e-3072ad3593e1}, !- Source Object
  8,                                      !- Outlet Port
  {71cddeb8-1a6a-479d-8081-7c704ee7cd32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db06aad-4647-4d6b-830b-637b982e07c1}, !- Handle
  {71cddeb8-1a6a-479d-8081-7c704ee7cd32}, !- Source Object
  3,                                      !- Outlet Port
  {960c6c64-4f58-4abf-aa58-97b0527ba664}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {7b652327-ba63-4a29-95e1-a1ba67b9c080}, !- Handle
  3 Zone VAV 1 Clg Coil,                  !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a13f240a-ec19-4b46-8557-945c177ebffd}, !- Water Inlet Node Name
  {68882fab-7142-4fc6-8dd9-af9f629c3ef1}, !- Water Outlet Node Name
  {4d3ced6e-cf04-4e14-8c4c-ee81d5c4faae}, !- Air Inlet Node Name
  {09659c10-b2a6-474f-ab31-d22ebcbff886}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {10da2883-630c-4216-b1e9-bd41f2f0feb0}, !- Handle
  3 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {e6baf404-9a95-42a3-b9aa-5e75fd6a0fa9}, !- Inlet Port
  {a13f240a-ec19-4b46-8557-945c177ebffd}; !- Outlet Port

OS:Connection,
  {e6baf404-9a95-42a3-b9aa-5e75fd6a0fa9}, !- Handle
  {96f8b379-6072-47f6-8963-f0adaaecdff8}, !- Source Object
  6,                                      !- Outlet Port
  {10da2883-630c-4216-b1e9-bd41f2f0feb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8491f908-270d-46e1-917b-f39b703f1289}, !- Handle
  3 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {68882fab-7142-4fc6-8dd9-af9f629c3ef1}, !- Inlet Port
  {c5c910d6-24db-437d-a362-3e4a67b25773}; !- Outlet Port

OS:Connection,
  {a13f240a-ec19-4b46-8557-945c177ebffd}, !- Handle
  {10da2883-630c-4216-b1e9-bd41f2f0feb0}, !- Source Object
  3,                                      !- Outlet Port
  {7b652327-ba63-4a29-95e1-a1ba67b9c080}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {68882fab-7142-4fc6-8dd9-af9f629c3ef1}, !- Handle
  {7b652327-ba63-4a29-95e1-a1ba67b9c080}, !- Source Object
  11,                                     !- Outlet Port
  {8491f908-270d-46e1-917b-f39b703f1289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c910d6-24db-437d-a362-3e4a67b25773}, !- Handle
  {8491f908-270d-46e1-917b-f39b703f1289}, !- Source Object
  3,                                      !- Outlet Port
  {37c221b2-6639-484f-bfc5-0fbc4a459ad3}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0b48a9c9-3800-4ea0-8b6a-b7937f88c1d4}, !- Handle
  3 Zone VAV 1 Clg Coil Controller,       !- Name
  {7b652327-ba63-4a29-95e1-a1ba67b9c080}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c8e741a3-6fae-4158-8f7c-e206b271a9f9}, !- Handle
  3 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {09659c10-b2a6-474f-ab31-d22ebcbff886}, !- Inlet Port
  {3f4e6b53-eea5-41bf-8e6d-a47e3f7e8b01}; !- Outlet Port

OS:Connection,
  {09659c10-b2a6-474f-ab31-d22ebcbff886}, !- Handle
  {7b652327-ba63-4a29-95e1-a1ba67b9c080}, !- Source Object
  13,                                     !- Outlet Port
  {c8e741a3-6fae-4158-8f7c-e206b271a9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4e6b53-eea5-41bf-8e6d-a47e3f7e8b01}, !- Handle
  {c8e741a3-6fae-4158-8f7c-e206b271a9f9}, !- Source Object
  3,                                      !- Outlet Port
  {be8518ff-b3db-415f-978e-3072ad3593e1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {479a477a-cb8b-4b42-81b3-0e8a6b48bb12}, !- Handle
  3 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {be58fa77-bee8-4106-82c0-b0f51fc6c56a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {10801991-f30f-4215-b089-e3b4c0e38bb2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {10801991-f30f-4215-b089-e3b4c0e38bb2}, !- Handle
  3 Zone VAV 1 Vent Controller,           !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9849de52-7a3b-4cf7-8fd4-84df69f95b31}, !- Handle
  3 Zone VAV 1 OA System,                 !- Name
  {479a477a-cb8b-4b42-81b3-0e8a6b48bb12}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {887b64ae-6906-4d7c-a2a8-c0b0de78277b}, !- Mixed Air Node Name
  {15e1fc9f-c8a9-4308-bd41-528a1ba793d5}, !- Outdoor Air Stream Node Name
  {cc1f2fde-1653-4a1a-8ab1-f32c2d5e46d8}, !- Relief Air Stream Node Name
  {9665b8e0-9b89-4d56-aee8-deb27746b75b}; !- Return Air Stream Node Name

OS:Node,
  {6a9b8e49-6ae7-440d-8090-f0ad63ef7332}, !- Handle
  3 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {15e1fc9f-c8a9-4308-bd41-528a1ba793d5}; !- Outlet Port

OS:Connection,
  {15e1fc9f-c8a9-4308-bd41-528a1ba793d5}, !- Handle
  {6a9b8e49-6ae7-440d-8090-f0ad63ef7332}, !- Source Object
  3,                                      !- Outlet Port
  {9849de52-7a3b-4cf7-8fd4-84df69f95b31}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ff738ca-9c92-4010-98c0-4e314cb619ec}, !- Handle
  3 Zone VAV 1 Relief Air Node,           !- Name
  {cc1f2fde-1653-4a1a-8ab1-f32c2d5e46d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc1f2fde-1653-4a1a-8ab1-f32c2d5e46d8}, !- Handle
  {9849de52-7a3b-4cf7-8fd4-84df69f95b31}, !- Source Object
  7,                                      !- Outlet Port
  {5ff738ca-9c92-4010-98c0-4e314cb619ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a45d6cb-4cfb-4d9b-bc70-f70688929bb2}, !- Handle
  3 Zone VAV 1 Mixed Air Node,            !- Name
  {887b64ae-6906-4d7c-a2a8-c0b0de78277b}, !- Inlet Port
  {4d3ced6e-cf04-4e14-8c4c-ee81d5c4faae}; !- Outlet Port

OS:Connection,
  {9665b8e0-9b89-4d56-aee8-deb27746b75b}, !- Handle
  {65c8fb02-9bf8-4d95-a986-c3626f3256f4}, !- Source Object
  3,                                      !- Outlet Port
  {9849de52-7a3b-4cf7-8fd4-84df69f95b31}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {887b64ae-6906-4d7c-a2a8-c0b0de78277b}, !- Handle
  {9849de52-7a3b-4cf7-8fd4-84df69f95b31}, !- Source Object
  5,                                      !- Outlet Port
  {8a45d6cb-4cfb-4d9b-bc70-f70688929bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3ced6e-cf04-4e14-8c4c-ee81d5c4faae}, !- Handle
  {8a45d6cb-4cfb-4d9b-bc70-f70688929bb2}, !- Source Object
  3,                                      !- Outlet Port
  {7b652327-ba63-4a29-95e1-a1ba67b9c080}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d460065e-c02b-4bff-a487-4ed956a041be}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d6e9ed51-b133-4b3b-b4b0-1b18c70b0edc}, !- Control Zone or Zone List Name
  {06f5c588-cd55-491b-a633-bb92240c0544}, !- Cooling Control Zone or Zone List Name
  {d37ba5f8-cb40-43ed-9fc8-44f2dfac482f}, !- Heating Control Zone or Zone List Name
  {ba9e2289-bf5c-4247-922b-c97222a4ce58}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d6e9ed51-b133-4b3b-b4b0-1b18c70b0edc}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {06f5c588-cd55-491b-a633-bb92240c0544}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d37ba5f8-cb40-43ed-9fc8-44f2dfac482f}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ba9e2289-bf5c-4247-922b-c97222a4ce58}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {e91f7386-4c98-4c42-a183-8390c8c05695}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Reheat Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9389da37-b4ef-4918-901a-0755be28702c}, !- Water Inlet Node Name
  {21c20804-9aa5-4eee-9e82-dc9b3c7ac08c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0c57d4e7-64b9-4c82-8916-e0ce11531f10}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {38136505-872d-4e31-b5ed-c6825745e35c}, !- Inlet Port
  {9389da37-b4ef-4918-901a-0755be28702c}; !- Outlet Port

OS:Connection,
  {38136505-872d-4e31-b5ed-c6825745e35c}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  19,                                     !- Outlet Port
  {0c57d4e7-64b9-4c82-8916-e0ce11531f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b592684-8807-4f69-be28-71d7a2a34a94}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {21c20804-9aa5-4eee-9e82-dc9b3c7ac08c}, !- Inlet Port
  {edd9b920-13f6-423a-a600-dc65ddf9fb4a}; !- Outlet Port

OS:Connection,
  {9389da37-b4ef-4918-901a-0755be28702c}, !- Handle
  {0c57d4e7-64b9-4c82-8916-e0ce11531f10}, !- Source Object
  3,                                      !- Outlet Port
  {e91f7386-4c98-4c42-a183-8390c8c05695}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21c20804-9aa5-4eee-9e82-dc9b3c7ac08c}, !- Handle
  {e91f7386-4c98-4c42-a183-8390c8c05695}, !- Source Object
  6,                                      !- Outlet Port
  {0b592684-8807-4f69-be28-71d7a2a34a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd9b920-13f6-423a-a600-dc65ddf9fb4a}, !- Handle
  {0b592684-8807-4f69-be28-71d7a2a34a94}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b3c1047-6c22-4c29-9bf3-69a80e73eb52}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Reheat Coil Controller, !- Name
  {e91f7386-4c98-4c42-a183-8390c8c05695}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1ea369c0-668f-4665-9b72-15492e7fce11}, !- Handle
  Zone LargeHotel Corridor B  - Story Top VAV Terminal, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {a5041206-39db-4dae-82cf-fc23e4b12767}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.25446740626,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e91f7386-4c98-4c42-a183-8390c8c05695}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a25a936c-b7e0-4b8e-8412-f8517510ac11}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ece018c8-8b81-4fb6-a55f-8357b8fc8ce3}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Return Air Node, !- Name
  {d9806127-2153-4c07-963a-2452f3b870a8}, !- Inlet Port
  {eacd4511-bdcb-4ddd-872c-5bfe7a0c733d}; !- Outlet Port

OS:Connection,
  {a4bfd839-b432-4b2b-a4e2-5c12a3f6e16d}, !- Handle
  {6553b6f9-e5c1-4416-8e87-b86681ddcfb8}, !- Source Object
  3,                                      !- Outlet Port
  {42e7799a-21ea-440b-8b0e-7e6c17a0c75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9806127-2153-4c07-963a-2452f3b870a8}, !- Handle
  {ca6adc7f-6d2f-4a5a-9ebd-46757f0c6cad}, !- Source Object
  2,                                      !- Outlet Port
  {ece018c8-8b81-4fb6-a55f-8357b8fc8ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eacd4511-bdcb-4ddd-872c-5bfe7a0c733d}, !- Handle
  {ece018c8-8b81-4fb6-a55f-8357b8fc8ce3}, !- Source Object
  3,                                      !- Outlet Port
  {d252e219-7947-4ba0-a6c8-40dc6acea7f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94a55b86-fb02-4f82-8d94-eb4f0fa189ec}, !- Handle
  Zone LargeHotel Corridor B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {23cbd220-36da-452d-9264-1a04eb7b3eef}, !- Inlet Port
  {a5041206-39db-4dae-82cf-fc23e4b12767}; !- Outlet Port

OS:Connection,
  {23cbd220-36da-452d-9264-1a04eb7b3eef}, !- Handle
  {80375230-1862-4ccd-b751-863ca269e104}, !- Source Object
  3,                                      !- Outlet Port
  {94a55b86-fb02-4f82-8d94-eb4f0fa189ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5041206-39db-4dae-82cf-fc23e4b12767}, !- Handle
  {94a55b86-fb02-4f82-8d94-eb4f0fa189ec}, !- Source Object
  3,                                      !- Outlet Port
  {1ea369c0-668f-4665-9b72-15492e7fce11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a25a936c-b7e0-4b8e-8412-f8517510ac11}, !- Handle
  {1ea369c0-668f-4665-9b72-15492e7fce11}, !- Source Object
  12,                                     !- Outlet Port
  {6553b6f9-e5c1-4416-8e87-b86681ddcfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d4a1e513-ae5d-468a-a588-1bcc19a1c247}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Reheat Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4922f588-e286-4daf-bcfc-52afc0484eda}, !- Water Inlet Node Name
  {61346d08-92dc-4c83-af24-88a145554839}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {efe3a771-d6d6-4515-bd76-902f944c02c8}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {89ce4034-cdd2-44c3-b401-6d5c770ca247}, !- Inlet Port
  {4922f588-e286-4daf-bcfc-52afc0484eda}; !- Outlet Port

OS:Connection,
  {89ce4034-cdd2-44c3-b401-6d5c770ca247}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  20,                                     !- Outlet Port
  {efe3a771-d6d6-4515-bd76-902f944c02c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cad4dc8-15a1-418f-893d-7d037bb9c7be}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {61346d08-92dc-4c83-af24-88a145554839}, !- Inlet Port
  {bc72ca90-1506-4c58-a596-297aea74100e}; !- Outlet Port

OS:Connection,
  {4922f588-e286-4daf-bcfc-52afc0484eda}, !- Handle
  {efe3a771-d6d6-4515-bd76-902f944c02c8}, !- Source Object
  3,                                      !- Outlet Port
  {d4a1e513-ae5d-468a-a588-1bcc19a1c247}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {61346d08-92dc-4c83-af24-88a145554839}, !- Handle
  {d4a1e513-ae5d-468a-a588-1bcc19a1c247}, !- Source Object
  6,                                      !- Outlet Port
  {2cad4dc8-15a1-418f-893d-7d037bb9c7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc72ca90-1506-4c58-a596-297aea74100e}, !- Handle
  {2cad4dc8-15a1-418f-893d-7d037bb9c7be}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7da44d22-fd2e-48af-957f-d49e4ab1dc38}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Reheat Coil Controller, !- Name
  {d4a1e513-ae5d-468a-a588-1bcc19a1c247}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f8e94da1-e819-424e-a942-0d23fc85d6b5}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top VAV Terminal, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {bd2da2ef-b3e0-4e90-aa29-8ca86d368e2d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4a1e513-ae5d-468a-a588-1bcc19a1c247}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b25745b8-ed0d-4660-b298-0dc378cf97db}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee009c57-e099-45c8-9e79-2ec11d935922}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {b25745b8-ed0d-4660-b298-0dc378cf97db}, !- Inlet Port
  {8458e2b2-bfa2-405f-9ca6-f9aa7dc46f6c}; !- Outlet Port

OS:Node,
  {5625388a-96b7-4c3f-a07f-5edaa6ba070a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Return Air Node, !- Name
  {3457c014-cb2a-41d0-86cc-5da45bd7e535}, !- Inlet Port
  {746c3398-a36d-4ef0-8e4e-94a3e639d77c}; !- Outlet Port

OS:Connection,
  {8458e2b2-bfa2-405f-9ca6-f9aa7dc46f6c}, !- Handle
  {ee009c57-e099-45c8-9e79-2ec11d935922}, !- Source Object
  3,                                      !- Outlet Port
  {57439f16-b107-46fc-9d4d-4a4df1d9bca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3457c014-cb2a-41d0-86cc-5da45bd7e535}, !- Handle
  {b1681a37-0c92-4729-86b1-3c1777be6776}, !- Source Object
  2,                                      !- Outlet Port
  {5625388a-96b7-4c3f-a07f-5edaa6ba070a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746c3398-a36d-4ef0-8e4e-94a3e639d77c}, !- Handle
  {5625388a-96b7-4c3f-a07f-5edaa6ba070a}, !- Source Object
  3,                                      !- Outlet Port
  {d252e219-7947-4ba0-a6c8-40dc6acea7f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {46d57800-836c-48b2-a945-c629dc012206}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {ca8eada7-cabe-4369-bc13-e211ff029984}, !- Inlet Port
  {bd2da2ef-b3e0-4e90-aa29-8ca86d368e2d}; !- Outlet Port

OS:Connection,
  {ca8eada7-cabe-4369-bc13-e211ff029984}, !- Handle
  {80375230-1862-4ccd-b751-863ca269e104}, !- Source Object
  4,                                      !- Outlet Port
  {46d57800-836c-48b2-a945-c629dc012206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2da2ef-b3e0-4e90-aa29-8ca86d368e2d}, !- Handle
  {46d57800-836c-48b2-a945-c629dc012206}, !- Source Object
  3,                                      !- Outlet Port
  {f8e94da1-e819-424e-a942-0d23fc85d6b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b25745b8-ed0d-4660-b298-0dc378cf97db}, !- Handle
  {f8e94da1-e819-424e-a942-0d23fc85d6b5}, !- Source Object
  12,                                     !- Outlet Port
  {ee009c57-e099-45c8-9e79-2ec11d935922}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa1e1192-0c98-465c-8b86-a403159cd552}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Reheat Coil, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bad157b4-c5d7-4d2a-a6a1-f205409ef8d9}, !- Water Inlet Node Name
  {742fe51c-028b-4610-a027-b769e8e0c9ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c86c938-c58d-4097-96e5-9e304844571f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {41c5fe70-7482-410f-98a4-0316d88ff447}, !- Inlet Port
  {bad157b4-c5d7-4d2a-a6a1-f205409ef8d9}; !- Outlet Port

OS:Connection,
  {41c5fe70-7482-410f-98a4-0316d88ff447}, !- Handle
  {a84d6de9-072f-49e7-b5a0-9e29f6adbed0}, !- Source Object
  21,                                     !- Outlet Port
  {4c86c938-c58d-4097-96e5-9e304844571f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2350720d-89fc-4a1e-ba00-8a516da8e4be}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {742fe51c-028b-4610-a027-b769e8e0c9ab}, !- Inlet Port
  {52219136-ff0d-4000-ae3c-3b3039eec6fd}; !- Outlet Port

OS:Connection,
  {bad157b4-c5d7-4d2a-a6a1-f205409ef8d9}, !- Handle
  {4c86c938-c58d-4097-96e5-9e304844571f}, !- Source Object
  3,                                      !- Outlet Port
  {aa1e1192-0c98-465c-8b86-a403159cd552}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {742fe51c-028b-4610-a027-b769e8e0c9ab}, !- Handle
  {aa1e1192-0c98-465c-8b86-a403159cd552}, !- Source Object
  6,                                      !- Outlet Port
  {2350720d-89fc-4a1e-ba00-8a516da8e4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52219136-ff0d-4000-ae3c-3b3039eec6fd}, !- Handle
  {2350720d-89fc-4a1e-ba00-8a516da8e4be}, !- Source Object
  3,                                      !- Outlet Port
  {0a97c7dc-cd04-4daa-a1db-11255b7b2bf9}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ce85a569-a091-47a4-8aa8-8b234a1055f6}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Reheat Coil Controller, !- Name
  {aa1e1192-0c98-465c-8b86-a403159cd552}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {781ea86d-dadd-4574-b4d4-a3fd74a185e1}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top VAV Terminal, !- Name
  {4a7ffce7-5427-4212-84c7-a9adbe13d8b7}, !- Availability Schedule Name
  {4b242069-2775-4b6b-92c5-309f36f4c655}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa1e1192-0c98-465c-8b86-a403159cd552}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1104d93e-54a6-426d-a3b1-189fd93514f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {24159742-421d-4ec3-8259-cf9e01376148}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {1104d93e-54a6-426d-a3b1-189fd93514f2}, !- Inlet Port
  {e0d005eb-e9c8-46a1-a1c2-76a296e51cbb}; !- Outlet Port

OS:Node,
  {87a3d9a6-d9ac-475f-90b6-8a7e74574dd8}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Return Air Node, !- Name
  {132326e1-78ae-483f-9aa7-03d07c88ad19}, !- Inlet Port
  {fbec83a2-9a0a-4e14-8124-0fb66216df90}; !- Outlet Port

OS:Connection,
  {e0d005eb-e9c8-46a1-a1c2-76a296e51cbb}, !- Handle
  {24159742-421d-4ec3-8259-cf9e01376148}, !- Source Object
  3,                                      !- Outlet Port
  {46fa91cd-58ac-439b-a881-f2cdb2371391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {132326e1-78ae-483f-9aa7-03d07c88ad19}, !- Handle
  {865a1a7d-249c-4793-b7a7-7031533e1c5d}, !- Source Object
  2,                                      !- Outlet Port
  {87a3d9a6-d9ac-475f-90b6-8a7e74574dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbec83a2-9a0a-4e14-8124-0fb66216df90}, !- Handle
  {87a3d9a6-d9ac-475f-90b6-8a7e74574dd8}, !- Source Object
  3,                                      !- Outlet Port
  {d252e219-7947-4ba0-a6c8-40dc6acea7f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2874dca1-dc68-4a54-b0da-75a3d3702f58}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {d8c7ef10-5cc4-4a02-9653-9d52ff390e80}, !- Inlet Port
  {4b242069-2775-4b6b-92c5-309f36f4c655}; !- Outlet Port

OS:Connection,
  {d8c7ef10-5cc4-4a02-9653-9d52ff390e80}, !- Handle
  {80375230-1862-4ccd-b751-863ca269e104}, !- Source Object
  5,                                      !- Outlet Port
  {2874dca1-dc68-4a54-b0da-75a3d3702f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b242069-2775-4b6b-92c5-309f36f4c655}, !- Handle
  {2874dca1-dc68-4a54-b0da-75a3d3702f58}, !- Source Object
  3,                                      !- Outlet Port
  {781ea86d-dadd-4574-b4d4-a3fd74a185e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1104d93e-54a6-426d-a3b1-189fd93514f2}, !- Handle
  {781ea86d-dadd-4574-b4d4-a3fd74a185e1}, !- Source Object
  12,                                     !- Outlet Port
  {24159742-421d-4ec3-8259-cf9e01376148}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f75c3706-eb8b-40c4-91e5-a1bf07a1c95d}, !- Handle
  3 Zone VAV Occ Sch,                     !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {49f5d505-2069-4278-9765-e7167c146e94}, !- Default Day Schedule Name
  {6c1c894b-013f-4d12-bd3b-4ca42fe489cd}, !- Summer Design Day Schedule Name
  {c33b0ff8-e1c5-48b8-bed1-33a1da84cac0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49f5d505-2069-4278-9765-e7167c146e94}, !- Handle
  3 Zone VAV Occ Sch Default,             !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3c8ebafb-e404-458d-8fbc-87f580e86f78}, !- Handle
  {f75c3706-eb8b-40c4-91e5-a1bf07a1c95d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.6511627906976809,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:43:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:43:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c33b0ff8-e1c5-48b8-bed1-33a1da84cac0}, !- Handle
  3 Zone VAV Occ Sch Winter Design Day,   !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c1c894b-013f-4d12-bd3b-4ca42fe489cd}, !- Handle
  3 Zone VAV Occ Sch Summer Design Day,   !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {7bff382c-90ec-47a5-b36a-1ae3783fcbe4}, !- Handle
  3 Zone VAV SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {7533d1dd-f573-4e7a-9c44-b4536be3d399}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {be58fa77-bee8-4106-82c0-b0f51fc6c56a}, !- Handle
  3 Zone VAV 1 Occ Sch,                   !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {bf4eb0e6-ad93-4e51-a715-07ede3319056}, !- Default Day Schedule Name
  {925c424a-a919-41e8-bcdd-706dd1caad20}, !- Summer Design Day Schedule Name
  {900e7f6e-f8e9-4ec3-aa31-03dab792d8f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf4eb0e6-ad93-4e51-a715-07ede3319056}, !- Handle
  3 Zone VAV 1 Occ Sch Default,           !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {be399211-3e43-4adc-a021-f2eb0346c76c}, !- Handle
  {be58fa77-bee8-4106-82c0-b0f51fc6c56a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0157429305912524,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:43:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:43:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {900e7f6e-f8e9-4ec3-aa31-03dab792d8f6}, !- Handle
  3 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {925c424a-a919-41e8-bcdd-706dd1caad20}, !- Handle
  3 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {ba2416d6-32ed-4121-b406-0fd24f2065aa}, !- Handle
  3 Zone VAV 1 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {62a7154e-3f21-47ee-ab27-382d5b858226}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {078ff6b7-4bf5-46fa-909e-28d3beb9550c}, !- Handle
  4 Zone VAV Occ Sch,                     !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {2325565a-6e56-4a66-82cb-ef8421218bcf}, !- Default Day Schedule Name
  {45891ea7-8015-4113-89d4-8e0c023cdff8}, !- Summer Design Day Schedule Name
  {858794c7-633a-4cf7-8b29-770544ecf5ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2325565a-6e56-4a66-82cb-ef8421218bcf}, !- Handle
  4 Zone VAV Occ Sch Default,             !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7ff4e0e9-9606-4c88-bdf1-287c10172677}, !- Handle
  {078ff6b7-4bf5-46fa-909e-28d3beb9550c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.278382787745887,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:43:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:43:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {858794c7-633a-4cf7-8b29-770544ecf5ff}, !- Handle
  4 Zone VAV Occ Sch Winter Design Day,   !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45891ea7-8015-4113-89d4-8e0c023cdff8}, !- Handle
  4 Zone VAV Occ Sch Summer Design Day,   !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {d3981da9-7372-44e9-807a-a401d1807b5a}, !- Handle
  4 Zone VAV SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {e4d34d82-7c9f-4e18-b8b4-e5a5a3463e8a}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {1eb415fb-97a7-4171-8e5d-7f5156b768a9}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {54982a7e-393a-4955-975f-c37f2b19b4ef}, !- Handle
  SYS4ZoneVAVHtgSch0,                     !- Name
  {d421b163-8b18-442b-b9d4-9f11cd8b474a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fa2de64a-1064-454f-92c8-16f944119575}, !- Handle
  SYS4ZoneVAVClgSch0,                     !- Name
  {700c2857-72d8-45d6-877f-fc191f539c51}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6c028bbb-151a-4f0c-b090-e6cfd443a74b}, !- Handle
  SYS4ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}<23.9 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}>1.7, !- Program Line 1
  SET {fa2de64a-1064-454f-92c8-16f944119575} = 29.4, !- Program Line 2
  SET {54982a7e-393a-4955-975f-c37f2b19b4ef} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}<23.9 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}>1.7, !- Program Line 4
  SET {fa2de64a-1064-454f-92c8-16f944119575} = 29.4, !- Program Line 5
  SET {54982a7e-393a-4955-975f-c37f2b19b4ef} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}<23.9 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}>1.7, !- Program Line 7
  SET {fa2de64a-1064-454f-92c8-16f944119575} = 29.4, !- Program Line 8
  SET {54982a7e-393a-4955-975f-c37f2b19b4ef} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}<23.9 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}>1.7, !- Program Line 10
  SET {fa2de64a-1064-454f-92c8-16f944119575} = 29.4, !- Program Line 11
  SET {54982a7e-393a-4955-975f-c37f2b19b4ef} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fa2de64a-1064-454f-92c8-16f944119575} = NULL, !- Program Line 14
  SET {54982a7e-393a-4955-975f-c37f2b19b4ef} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d26cf2ee-18b8-4f44-911c-ee62e889af3b}, !- Handle
  SYS4ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6c028bbb-151a-4f0c-b090-e6cfd443a74b}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {7c368577-5dfd-4003-8147-020b90757589}, !- Handle
  SYS4ZoneVAVHtgSch1,                     !- Name
  {f9b61212-7728-435b-9929-b1bb7f18b6f1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {13139092-03e6-43f1-b1f9-a5b368def0b2}, !- Handle
  SYS4ZoneVAVClgSch1,                     !- Name
  {09616ab8-c83f-4b7f-b431-89715cf4a0ef}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a7a67fcd-7428-4422-b59a-8ff6062481dd}, !- Handle
  SYS4ZoneVAVOptimumStartProg1,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}<23.9 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}>1.7, !- Program Line 1
  SET {13139092-03e6-43f1-b1f9-a5b368def0b2} = 29.4, !- Program Line 2
  SET {7c368577-5dfd-4003-8147-020b90757589} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}<23.9 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}>1.7, !- Program Line 4
  SET {13139092-03e6-43f1-b1f9-a5b368def0b2} = 29.4, !- Program Line 5
  SET {7c368577-5dfd-4003-8147-020b90757589} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}<23.9 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}>1.7, !- Program Line 7
  SET {13139092-03e6-43f1-b1f9-a5b368def0b2} = 29.4, !- Program Line 8
  SET {7c368577-5dfd-4003-8147-020b90757589} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}<23.9 && {1eb415fb-97a7-4171-8e5d-7f5156b768a9}>1.7, !- Program Line 10
  SET {13139092-03e6-43f1-b1f9-a5b368def0b2} = 29.4, !- Program Line 11
  SET {7c368577-5dfd-4003-8147-020b90757589} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {13139092-03e6-43f1-b1f9-a5b368def0b2} = NULL, !- Program Line 14
  SET {7c368577-5dfd-4003-8147-020b90757589} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5283b2e5-631b-4da4-99f1-622ca9b41bf0}, !- Handle
  SYS4ZoneVAVOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a7a67fcd-7428-4422-b59a-8ff6062481dd}; !- Program Name 1

OS:Schedule:Ruleset,
  {1364ae98-057f-4255-a75e-56ac3160e73d}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Occ Sch, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  {c2dfd5c8-9d51-4845-ba71-82bd4aa2f907}, !- Default Day Schedule Name
  {515f9fe5-c8a1-4d71-925d-41b739fc85cb}, !- Summer Design Day Schedule Name
  {044d785a-ccc1-4704-9546-4fec8d4d97fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2dfd5c8-9d51-4845-ba71-82bd4aa2f907}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {75bd22c8-9e2e-476d-9b2d-061f5feaf7d2}, !- Handle
  {1364ae98-057f-4255-a75e-56ac3160e73d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.181201550387609,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:43:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:43:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {044d785a-ccc1-4704-9546-4fec8d4d97fe}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {515f9fe5-c8a1-4d71-925d-41b739fc85cb}, !- Handle
  Zone LargeHotel Banquet  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {56a13240-8fe0-46a9-9cf0-04953a707004}, !- Handle
  ZoneLargeHotelBanquetStoryGroundPSZACmaxOASch, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {f321faff-53e3-41cc-9097-802d8d723525}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f321faff-53e3-41cc-9097-802d8d723525}, !- Handle
  ZoneLargeHotelBanquetStoryGroundPSZACmaxOASchDefault, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d93c3206-51af-4ba2-87bb-80c08a7b1b1c}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Occ Sch, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  {4b3efb59-67c9-4003-89c8-aed5bd19e668}, !- Default Day Schedule Name
  {987bb850-fe47-448f-ad08-d192555712b0}, !- Summer Design Day Schedule Name
  {2a1c2f7c-32a4-4755-b5e3-1832c81e8ddc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b3efb59-67c9-4003-89c8-aed5bd19e668}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {06aa22fe-047f-4409-8a9f-5aa175463183}, !- Handle
  {d93c3206-51af-4ba2-87bb-80c08a7b1b1c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.3774224806201225,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:43:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:43:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2a1c2f7c-32a4-4755-b5e3-1832c81e8ddc}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {987bb850-fe47-448f-ad08-d192555712b0}, !- Handle
  Zone LargeHotel Banquet  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {69e90c49-5478-43a3-9833-8e29b89fd27e}, !- Handle
  ZoneLargeHotelBanquetStoryMidPSZACmaxOASch, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {0f456236-b453-437a-98d2-ef3158613d28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f456236-b453-437a-98d2-ef3158613d28}, !- Handle
  ZoneLargeHotelBanquetStoryMidPSZACmaxOASchDefault, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a56df70-20bc-4cfe-929d-85c2cd52e235}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Occ Sch, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  {54dbcc07-4ac3-435c-9fd4-8da0ce1436ef}, !- Default Day Schedule Name
  {114dc569-4412-4974-9475-ad05746d42b6}, !- Summer Design Day Schedule Name
  {1345a26b-e6ba-42d8-b816-5ea8aad1f58c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54dbcc07-4ac3-435c-9fd4-8da0ce1436ef}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3e9905c7-1740-4f83-a92d-5ebc4f4c5cb5}, !- Handle
  {3a56df70-20bc-4cfe-929d-85c2cd52e235}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.149224806201573,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:43:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:43:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1345a26b-e6ba-42d8-b816-5ea8aad1f58c}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {114dc569-4412-4974-9475-ad05746d42b6}, !- Handle
  Zone LargeHotel Cafe  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb206714-841a-4db4-8eab-fbcd3c5a0f04}, !- Handle
  ZoneLargeHotelCafeStoryGroundPSZACmaxOASch, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {3c86d848-d898-4d9a-b61c-2c5266d255a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c86d848-d898-4d9a-b61c-2c5266d255a9}, !- Handle
  ZoneLargeHotelCafeStoryGroundPSZACmaxOASchDefault, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {411989f0-7b4b-490e-a447-61e51c443e4b}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Occ Sch, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  {32f569e2-1713-4233-90cb-047364f6dfff}, !- Default Day Schedule Name
  {27d7b226-ee7d-4dd7-9b1f-4da8a8ea2312}, !- Summer Design Day Schedule Name
  {bb783e5c-2fe6-4144-915b-3d1c426b00cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {32f569e2-1713-4233-90cb-047364f6dfff}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {75437f0b-6633-4132-a3f8-bc0fb02c0052}, !- Handle
  {411989f0-7b4b-490e-a447-61e51c443e4b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4089147286821619,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:43:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:43:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bb783e5c-2fe6-4144-915b-3d1c426b00cb}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27d7b226-ee7d-4dd7-9b1f-4da8a8ea2312}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bc59ab6-d1c9-4035-8d30-2d0082010ac1}, !- Handle
  ZoneLargeHotelKitchenStoryGroundPSZACmaxOASch, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {9675847a-bd9f-4ce6-bfaa-7cfbe1825694}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9675847a-bd9f-4ce6-bfaa-7cfbe1825694}, !- Handle
  ZoneLargeHotelKitchenStoryGroundPSZACmaxOASchDefault, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb8c85b8-d401-4ce7-b1a1-9d7167c5f7df}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Occ Sch, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  {71ff0069-7d17-4512-950f-22a2d3ecd28e}, !- Default Day Schedule Name
  {44eac67e-0d71-4645-902b-24ba8821a688}, !- Summer Design Day Schedule Name
  {8258aed4-d0a5-45e5-9c34-7cfd759170f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71ff0069-7d17-4512-950f-22a2d3ecd28e}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b894c922-8dfb-478d-87ad-1d48ae09c889}, !- Handle
  {cb8c85b8-d401-4ce7-b1a1-9d7167c5f7df}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6715116279069673,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:43:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:43:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8258aed4-d0a5-45e5-9c34-7cfd759170f4}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44eac67e-0d71-4645-902b-24ba8821a688}, !- Handle
  Zone LargeHotel Laundry  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f22b0ea7-c0e5-4444-aa2c-2ab4da0b8f72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ba4dd25-6bd1-4b7a-802f-9bfbdeb3c88d}, !- Handle
  ZoneLargeHotelLaundryStoryGroundPSZACmaxOASch, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {87b2a2bb-fec3-4269-b542-eb674a3a62bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87b2a2bb-fec3-4269-b542-eb674a3a62bf}, !- Handle
  ZoneLargeHotelLaundryStoryGroundPSZACmaxOASchDefault, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {4a370519-30da-428e-9953-14ab06ae5a5a}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e15248ef-164e-4d4b-8af8-bdc69573ffb1}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3b681a5-51ca-4d02-bd77-26c3fae26d94}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a812f576-b1ab-4d0a-b013-b6444cc69187}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c6b5a2f1-5c69-4db5-9622-a8f14193e2b0}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {7f6596c2-06c3-46f4-a07a-a2af41c94c15}, !- Handle
  {27c3bec2-c9d4-4868-80d7-09ff77113c4e}; !- Object Name

OS:Curve:Biquadratic,
  {646c93f7-9e53-486d-bd52-910fc5dbc4aa}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {087f66f2-8477-43d0-96fb-9aa569e87685}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT, !- Name
  0.3617105,                              !- Coefficient1 Constant
  -0.0229833,                             !- Coefficient2 x
  0.0009519,                              !- Coefficient3 x**2
  0.0131889,                              !- Coefficient4 y
  0.0003752,                              !- Coefficient5 y**2
  -0.0007059,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {321c3ed1-241b-4c30-a36a-6c149755cccb}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {15d76b6f-5f24-4477-bd0d-8beebff32347}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {0e0fe0e8-a657-40bf-9804-38bcd8fc66cb}, !- Handle
  {c93899b7-2b53-4cc3-a015-9503e168f2be}; !- Object Name

OS:Material,
  {6c040e1a-0aa8-4951-9695-fb6a916f5407}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6d2f6bfa-1e43-4372-9208-89b7cd78073e}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {6c040e1a-0aa8-4951-9695-fb6a916f5407}; !- Layer 1

OS:InternalMass:Definition,
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Handle
  Internal Mass Definition 2,             !- Name
  {6d2f6bfa-1e43-4372-9208-89b7cd78073e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6392d051-7e0d-49cc-9538-c6ebd0374121}, !- Handle
  LargeHotel Corridor B  - Story Top Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {538624fe-306e-47d8-a9b4-d631c83495bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {889e8498-ccf8-4fe8-ba3f-06c5f23798a9}, !- Handle
  LargeHotel GuestRoom C  - Story Top Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {68709689-7de2-486d-a671-eb6282c8ac3a}, !- Handle
  LargeHotel Cafe  - Story Ground Mass,   !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1291658e-5447-4213-8d9d-b25186e5e387}, !- Handle
  LargeHotel GuestRoom A  - Story Mid Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {460c082e-1995-4002-8023-ef28b87179e2}, !- Handle
  LargeHotel Laundry  - Story Ground Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {30c5ecbe-f20e-4a10-bd94-dc54dfbd1fb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0a180ff-7e05-4ad5-a849-38d682f25bc5}, !- Handle
  LargeHotel Retail  - Story Ground Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {f0385795-0114-4c77-909e-241218fcd44f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42db5bda-fd6f-4e4b-9ce7-ed06c8df46b5}, !- Handle
  LargeHotel Kitchen  - Story Ground Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {56a44f20-0232-4c71-8018-530e9488cca6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2009a3e2-e084-4aea-b915-04aae2977713}, !- Handle
  LargeHotel Banquet  - Story Mid Mass,   !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {76dc81c8-9d22-41cb-98ca-1c77570124b2}, !- Handle
  LargeHotel Storage  - Story Ground Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {64977385-02f6-42c2-af46-45ae8af52799}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3f5a14b-ce8a-4a5e-84db-32f84da54d0c}, !- Handle
  LargeHotel Lobby  - Story Mid Mass,     !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {003fd12d-2042-4824-a036-9001113b022f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f461fe5-cc3f-4247-a579-e8633b9fcd2d}, !- Handle
  LargeHotel Banquet  - Story Ground Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {a3d9f815-9e22-499d-bf47-de1e17a37f9f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a29e27b9-fc36-4726-a2f4-18cfd5aaa74b}, !- Handle
  LargeHotel Mechanical  - Story Ground Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {655ce524-80db-4d80-8373-11492608aa4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {591d8b64-aee9-4567-b5f9-09fb7c2aeb8f}, !- Handle
  LargeHotel Corridor B  - Story Mid Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {44dfbf1f-e409-455a-b739-86d426f33a3e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c275b5f2-23de-49b0-8619-209c7d1f7f7e}, !- Handle
  LargeHotel GuestRoom C  - Story Mid Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfcefb11-92f0-4f8b-8082-4883ffbbc8f5}, !- Handle
  LargeHotel GuestRoom A  - Story Top Mass, !- Name
  {08e42e0f-1050-44d2-891f-4ee17d42e4d4}, !- Internal Mass Definition Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {9edb02cf-7d14-4e01-b3ec-5568cd395fe8}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {846718e5-430e-4d43-9c42-d5202898af91}, !- Default Day Schedule Name
  {235455e5-3e06-42ff-aef1-9095b1ca318b}, !- Summer Design Day Schedule Name
  {5a9778b5-36a6-4281-bc10-9632b9393971}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c083c3dd-05b7-433e-b11c-8aacd808e96c}, !- Handle
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0157429305912524,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-14 01:43:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-14 01:43:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {846718e5-430e-4d43-9c42-d5202898af91}, !- Handle
  3 Zone VAV 1 Occ Sch Default 1,         !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {235455e5-3e06-42ff-aef1-9095b1ca318b}, !- Handle
  3 Zone VAV 1 Occ Sch Summer Design Day 1, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a9778b5-36a6-4281-bc10-9632b9393971}, !- Handle
  3 Zone VAV 1 Occ Sch Winter Design Day 1, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  {f7c47357-7dd0-406b-8fa5-c912af796f56}, !- Default Day Schedule Name
  {03fa58a0-72d0-48c7-9717-3275829051a0}, !- Summer Design Day Schedule Name
  {7abd923e-51f0-4c5a-adc6-aa6639a13d82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7c47357-7dd0-406b-8fa5-c912af796f56}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32d6a061-346d-497f-8b3f-e4867b1154de}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03fa58a0-72d0-48c7-9717-3275829051a0}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14bd5abc-3fff-41b0-9ef9-af492400f293}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7abd923e-51f0-4c5a-adc6-aa6639a13d82}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {6c01487d-4cbf-480d-a8d7-e5a6a35814b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f9d15bb0-c401-4ab3-af64-7d89508a41d5}, !- Handle
  LargeHotel Corridor B  - Story Top HVAC On Infiltration, !- Name
  {538624fe-306e-47d8-a9b4-d631c83495bf}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {baad2f5f-ff3d-441a-a803-25ed601be8ed}, !- Handle
  LargeHotel Corridor B  - Story Top HVAC Off Infiltration, !- Name
  {538624fe-306e-47d8-a9b4-d631c83495bf}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23499d27-212e-4d8c-94fd-e90cd04ddd6f}, !- Handle
  LargeHotel GuestRoom C  - Story Top HVAC On Infiltration, !- Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b6d49df-ce5d-4ed2-aece-f2ede647055d}, !- Handle
  LargeHotel GuestRoom C  - Story Top HVAC Off Infiltration, !- Name
  {37abcad5-fcb3-4437-b52e-84e401407dff}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d39f63d-93d3-4ad6-a8ff-b69847b751cf}, !- Handle
  LargeHotel Cafe  - Story Ground HVAC On Infiltration, !- Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {658b1aea-80db-44fc-8957-0284f0110276}, !- Handle
  LargeHotel Cafe  - Story Ground HVAC Off Infiltration, !- Name
  {db8f8758-a7f9-4319-8c20-4c400248ef68}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b53196a-1631-4e82-a0f3-bb04a526a2cf}, !- Handle
  LargeHotel GuestRoom A  - Story Mid HVAC On Infiltration, !- Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8c258b5-9624-4f4f-b9f3-fc0bb233b872}, !- Handle
  LargeHotel GuestRoom A  - Story Mid HVAC Off Infiltration, !- Name
  {637d046e-3f81-465e-9e6d-f33efbd506f7}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {893aab12-4da1-4be3-9425-0c70d02c787e}, !- Handle
  LargeHotel Laundry  - Story Ground HVAC On Infiltration, !- Name
  {30c5ecbe-f20e-4a10-bd94-dc54dfbd1fb9}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e81fedd-bfd4-4bd5-a4c5-c1f50d3e8977}, !- Handle
  LargeHotel Laundry  - Story Ground HVAC Off Infiltration, !- Name
  {30c5ecbe-f20e-4a10-bd94-dc54dfbd1fb9}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95547451-cd95-48d4-9a67-65fc9ccbbfa3}, !- Handle
  LargeHotel Retail  - Story Ground HVAC On Infiltration, !- Name
  {f0385795-0114-4c77-909e-241218fcd44f}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {142c6889-9bbd-4929-8b8f-3fd26ef16aeb}, !- Handle
  LargeHotel Retail  - Story Ground HVAC Off Infiltration, !- Name
  {f0385795-0114-4c77-909e-241218fcd44f}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1208289-103d-4b76-b16c-271824ce2c85}, !- Handle
  LargeHotel Kitchen  - Story Ground HVAC On Infiltration, !- Name
  {56a44f20-0232-4c71-8018-530e9488cca6}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d851ce9-70aa-4855-a86e-edb4eec3773b}, !- Handle
  LargeHotel Kitchen  - Story Ground HVAC Off Infiltration, !- Name
  {56a44f20-0232-4c71-8018-530e9488cca6}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8be884bc-414a-4921-b5ec-945283969ad8}, !- Handle
  LargeHotel Banquet  - Story Mid HVAC On Infiltration, !- Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {972da3b1-a0ba-4fa1-b607-b4255384705b}, !- Handle
  LargeHotel Banquet  - Story Mid HVAC Off Infiltration, !- Name
  {e846def9-ce4f-46ce-b8c8-7ca64f8b1231}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f7b727a-b1ce-4c83-b052-faf88cee231e}, !- Handle
  LargeHotel Storage  - Story Ground HVAC On Infiltration, !- Name
  {64977385-02f6-42c2-af46-45ae8af52799}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e25573a-006b-44d0-afbf-6afb9f7165f4}, !- Handle
  LargeHotel Storage  - Story Ground HVAC Off Infiltration, !- Name
  {64977385-02f6-42c2-af46-45ae8af52799}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5739ad0-7ad7-4129-97b2-9944f1965602}, !- Handle
  LargeHotel Lobby  - Story Mid HVAC On Infiltration, !- Name
  {003fd12d-2042-4824-a036-9001113b022f}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8449367d-afa7-40b4-9e7c-ddcb59e89644}, !- Handle
  LargeHotel Lobby  - Story Mid HVAC Off Infiltration, !- Name
  {003fd12d-2042-4824-a036-9001113b022f}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62575a45-f890-4f7f-aaa0-7827dc97729b}, !- Handle
  LargeHotel Banquet  - Story Ground HVAC On Infiltration, !- Name
  {a3d9f815-9e22-499d-bf47-de1e17a37f9f}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65bd6398-4156-4fc6-bfe3-4eef9570e17f}, !- Handle
  LargeHotel Banquet  - Story Ground HVAC Off Infiltration, !- Name
  {a3d9f815-9e22-499d-bf47-de1e17a37f9f}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6b90339-87b5-4e7a-acc8-f5e7504d2fdd}, !- Handle
  LargeHotel Mechanical  - Story Ground HVAC On Infiltration, !- Name
  {655ce524-80db-4d80-8373-11492608aa4c}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ad04c27-5f99-4ccd-9742-54e3ca7be6d4}, !- Handle
  LargeHotel Mechanical  - Story Ground HVAC Off Infiltration, !- Name
  {655ce524-80db-4d80-8373-11492608aa4c}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36b370d9-b248-478e-8c41-2e3746fc7ddb}, !- Handle
  LargeHotel Corridor B  - Story Mid HVAC On Infiltration, !- Name
  {44dfbf1f-e409-455a-b739-86d426f33a3e}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34b13a9a-25f9-47fd-aac4-5a215438e11b}, !- Handle
  LargeHotel Corridor B  - Story Mid HVAC Off Infiltration, !- Name
  {44dfbf1f-e409-455a-b739-86d426f33a3e}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6f24e30-daa2-40f6-971a-ab7e066838f0}, !- Handle
  LargeHotel GuestRoom C  - Story Mid HVAC On Infiltration, !- Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4edb9e1-2e41-4a9d-aa3f-b0a82e30abf6}, !- Handle
  LargeHotel GuestRoom C  - Story Mid HVAC Off Infiltration, !- Name
  {b5a99bd8-5995-4b1e-9d9d-963fda5e7ae8}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb534f1a-b1ff-4742-9fe2-262956295fa0}, !- Handle
  LargeHotel GuestRoom A  - Story Top HVAC On Infiltration, !- Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space or SpaceType Name
  {bb7f7cef-475e-44f9-bce5-58772d15f7af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93659652-cabc-418b-8b4a-d8bf81881f05}, !- Handle
  LargeHotel GuestRoom A  - Story Top HVAC Off Infiltration, !- Name
  {734e3ea7-9e4a-474d-a7bc-098ad71cad49}, !- Space or SpaceType Name
  {9a958503-d8ce-4ccb-8993-7530e86fe22c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3357,                                 !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0173;                                 !- Velocity Squared Term Coefficient

OS:Output:Variable,
  {05d1b101-17eb-4fdb-af71-2c4c137a0211}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Schedule Value,                         !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ea31b99e-2f9e-4d77-9a81-9032bc34f2d3}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {76ed81a7-bed6-4edf-9e39-fc56ae082856}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Space People Occupant Count,            !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f67203ea-bc74-4c16-9fbd-9be627083451}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Space Lights Electricity Rate,          !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cd860c84-7964-40f4-a4a3-f5ee415d8725}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ac42fc81-9631-4e47-b1aa-0661b4f71cf2}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Space Electric Equipment Electricity Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b17f9711-093c-4c75-b25c-89044a505d0a}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e1101b7b-407c-445a-8b81-aab0da26df67}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Air Temperature,        !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5c24a3db-9bb1-4472-8499-712043c761c9}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9c08cd6b-b4fc-47e7-ab5a-9c5179c7f936}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

