
OS:Version,
  {7f8301a3-d006-434d-bf30-0b9fdf5c93ce}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Facility,
  {f15b6951-34aa-4b2f-aab1-d4f2e3ad3f2f}; !- Handle

OS:Site,
  {787c17cf-e4a1-48fe-8d8f-9ddd2257d453}, !- Handle
  Great Falls Intl Arpt_MT_USA,           !- Name
  47.47,                                  !- Latitude {deg}
  -111.38,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1117,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {b95af8f6-664a-434b-a9d2-b2c90be78726}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {0c998d94-1e22-40be-928e-41f1d017dfd2}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {481a1899-50a9-4908-afd2-a04dacfe08c5}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {ab82e154-1b91-46fa-8668-7732102c9c8f}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {609c0452-815c-44b7-b6c6-566ed8a70027}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {76bdb694-cf6d-4800-aea1-0720a31b304f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {d3a41f9d-b2da-43eb-9531-1ba07a21bb1c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {d52ca5a0-e64d-4eac-84cf-4e33702e6703}, !- Handle
  Great Falls Intl Arpt,                  !- City
  MT,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  727750,                                 !- WMO Number
  47.47,                                  !- Latitude {deg}
  -111.38,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1117,                                   !- Elevation {m}
  /home/james/repo/openstudio-comstock/workflow-generator/workflow/weather/G3000510.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {c301c354-4ed6-4988-bf80-e8f6356ba88e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  7.03333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  29.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {4b5580ca-ef74-47a0-a62c-207cad703a9b}, !- Handle
  Great Falls Intl Arpt Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  88606,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.176;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {aa1c186c-8ba4-4bd8-98a5-0faa2b1766f1}, !- Handle
  Great Falls Intl Arpt Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  16,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  88606,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.176;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {45248776-4cee-4c86-abfe-2895a64744a6}, !- Handle
  Great Falls Intl Arpt Ann Htg 99.6% Condns DB 1, !- Name
  -27.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88606,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -27.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {8d154729-f6cb-49f6-ada4-e69ca0bcf401}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {13e43314-aee5-4ea3-834d-94fcce230268}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {b7ef0a5e-e5de-474e-b3c9-564d28b47b8a}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {96b6e9c3-a110-4338-980e-706cd22d6d75}, !- Handle
  90.1-2007|LargeOffice,                  !- Name
  ,                                       !- Building Sector Type
  7,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b44c4e52-9196-43b2-861d-c0a508560fd7}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {99f42dc6-81cf-4f2e-87c1-46529d1ad32d}, !- Handle
  {96b6e9c3-a110-4338-980e-706cd22d6d75}, !- Object Name
  Soil Conductivity,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5,                                    !- Feature Value 1
  Undisturbed Ground Temperature,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  9.3000000000000007,                     !- Feature Value 2
  grid_region,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  RMPAc,                                  !- Feature Value 3
  hvac_system_type,                       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Inferred;                               !- Feature Value 4

OS:SpaceType,
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {644fc91d-8a07-4ac5-ae4a-0b6708f6245d}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {12987cac-b3cf-4b8c-83c5-34131212000f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:BuildingStory,
  {1140812e-342d-4fe3-8714-d66cf910d102}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {82739cd7-e1bb-49a9-a182-a7eaabe9c646}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -68.1553519541936,                      !- X Origin {m}
  -8.5194189942742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1140812e-342d-4fe3-8714-d66cf910d102}, !- Building Story Name
  {de6108ac-0529-4902-83d1-042e0e22137a}; !- Thermal Zone Name

OS:Surface,
  {1b11291e-dd21-4dab-81ad-2608058e2671}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {0e7dd448-ebf6-4e02-b7ab-03470929cef7}, !- Construction Name
  {82739cd7-e1bb-49a9-a182-a7eaabe9c646}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b9b6ef-717f-4d21-8843-cedf153b042c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82739cd7-e1bb-49a9-a182-a7eaabe9c646}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd2fc873-6c49-45b2-b223-8329dee8fe16}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82739cd7-e1bb-49a9-a182-a7eaabe9c646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9975a605-5b07-4451-a76f-37749ce50860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e19fd2a-d6bd-41be-8479-cd7f42a6c0f9}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82739cd7-e1bb-49a9-a182-a7eaabe9c646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad01cf0c-8a65-454d-b950-48aa830ca3f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70539836-cdc7-4806-935a-7865dc4b408b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82739cd7-e1bb-49a9-a182-a7eaabe9c646}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8543e0c-0ac0-438a-8a9d-660509305322}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {82739cd7-e1bb-49a9-a182-a7eaabe9c646}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de6108ac-0529-4902-83d1-042e0e22137a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa9f14d6-5946-4c6f-98f8-853be9bf0e40}, !- Zone Air Inlet Port List
  {bbf57246-6593-4519-8902-c2296801d1ef}, !- Zone Air Exhaust Port List
  {147a6582-7cd6-4751-b603-e51bbf6432d3}, !- Zone Air Node Name
  {dbefbf6e-447d-44c9-9714-9111e087fef6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a89cd84-8dd5-491b-ac97-4fcbbb5d69cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7e5d112-44dc-497f-914b-f55999d60193}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone Air Node, !- Name
  {147a6582-7cd6-4751-b603-e51bbf6432d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {147a6582-7cd6-4751-b603-e51bbf6432d3}, !- Handle
  {de6108ac-0529-4902-83d1-042e0e22137a}, !- Source Object
  11,                                     !- Outlet Port
  {a7e5d112-44dc-497f-914b-f55999d60193}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa9f14d6-5946-4c6f-98f8-853be9bf0e40}, !- Handle
  {de6108ac-0529-4902-83d1-042e0e22137a}, !- HVAC Component
  {766a1559-1649-4fc6-966a-ad57fed64967}, !- Port 1
  {9730f394-9503-4e0a-87f1-f7f4570a7066}; !- Port 2

OS:PortList,
  {bbf57246-6593-4519-8902-c2296801d1ef}, !- Handle
  {de6108ac-0529-4902-83d1-042e0e22137a}, !- HVAC Component
  {6ca8c8b8-04ad-40b0-a77e-1ceef0b13c03}; !- Port 1

OS:PortList,
  {dbefbf6e-447d-44c9-9714-9111e087fef6}, !- Handle
  {de6108ac-0529-4902-83d1-042e0e22137a}, !- HVAC Component
  {2799ffb5-1c9b-4651-aaec-2577af932c89}; !- Port 1

OS:Sizing:Zone,
  {96a743d5-0143-46b6-8260-57a539850d04}, !- Handle
  {de6108ac-0529-4902-83d1-042e0e22137a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f79f59c3-4647-4502-a76b-b9af428a3f27}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {de6108ac-0529-4902-83d1-042e0e22137a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0c6380c-0a95-4611-9f29-13dd015c10f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {584b9eba-0e4f-492e-badb-f77060d1cd77}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {821df004-d6b3-4fda-947d-76e8deedb915}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dc552671-458b-4c25-aeb3-6d5dfffa3124}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4f159c28-74f2-48dc-a241-c50a1982c360}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -68.1553519541936,                      !- X Origin {m}
  -3.9474189942742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1140812e-342d-4fe3-8714-d66cf910d102}, !- Building Story Name
  {4b1f7672-e410-4cad-b5cc-ba7e124e4e4f}; !- Thermal Zone Name

OS:Surface,
  {92560655-abcc-4df3-b099-2c2dcbc779af}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {17377176-68c4-46f4-9aa5-a131fa253f2b}, !- Construction Name
  {4f159c28-74f2-48dc-a241-c50a1982c360}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc9d86a-603d-49a2-bffb-032532584b91}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f159c28-74f2-48dc-a241-c50a1982c360}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d25f57-0ec1-4f79-b2f2-de2bd6055a20}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f159c28-74f2-48dc-a241-c50a1982c360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {382457ae-8c7a-4edb-b532-495d73468117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.8948379885484, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58bed4ca-6f7a-4266-8522-308f867711ad}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f159c28-74f2-48dc-a241-c50a1982c360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f9a483-a489-40a1-9e73-a425d309d8db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9975a605-5b07-4451-a76f-37749ce50860}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f159c28-74f2-48dc-a241-c50a1982c360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd2fc873-6c49-45b2-b223-8329dee8fe16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad733560-1eb3-4595-bde5-7d95b878b52e}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {4f159c28-74f2-48dc-a241-c50a1982c360}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b1f7672-e410-4cad-b5cc-ba7e124e4e4f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49f41aa4-9066-4e5e-bce3-bf1e2f245bd6}, !- Zone Air Inlet Port List
  {6a90de09-e185-40e8-a6a9-fe30189c3381}, !- Zone Air Exhaust Port List
  {65e0b938-41ec-43f5-a720-005eb460e2a8}, !- Zone Air Node Name
  {6d4fd5d3-925c-4ea7-bd7c-fd13f0de865b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d64ad4e-0eec-4b22-b58a-e11367eb53c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10f7dde8-840a-4b74-b1ae-1ba346789bd4}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone Air Node, !- Name
  {65e0b938-41ec-43f5-a720-005eb460e2a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65e0b938-41ec-43f5-a720-005eb460e2a8}, !- Handle
  {4b1f7672-e410-4cad-b5cc-ba7e124e4e4f}, !- Source Object
  11,                                     !- Outlet Port
  {10f7dde8-840a-4b74-b1ae-1ba346789bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49f41aa4-9066-4e5e-bce3-bf1e2f245bd6}, !- Handle
  {4b1f7672-e410-4cad-b5cc-ba7e124e4e4f}, !- HVAC Component
  {d8977c6a-052f-4900-abb0-76737af02f34}, !- Port 1
  {f7914456-f18a-433a-97ab-cf8283fbf273}; !- Port 2

OS:PortList,
  {6a90de09-e185-40e8-a6a9-fe30189c3381}, !- Handle
  {4b1f7672-e410-4cad-b5cc-ba7e124e4e4f}, !- HVAC Component
  {db8e8f38-ae48-47f6-9e80-3a46d19f5abc}; !- Port 1

OS:PortList,
  {6d4fd5d3-925c-4ea7-bd7c-fd13f0de865b}, !- Handle
  {4b1f7672-e410-4cad-b5cc-ba7e124e4e4f}, !- HVAC Component
  {03141f4e-b9ad-4367-9865-82f4841ff099}; !- Port 1

OS:Sizing:Zone,
  {78e7d6b7-04b9-4e30-b7b2-5476c95897da}, !- Handle
  {4b1f7672-e410-4cad-b5cc-ba7e124e4e4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d265b3a4-9e34-4194-bce9-156ba173fdda}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {4b1f7672-e410-4cad-b5cc-ba7e124e4e4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6353e50-7764-4862-aa9e-c311a1159e36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9ac40d15-48f2-42a1-9b20-6c4a398dec84}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a61a8b5d-f595-4709-a846-d39509ea380d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e968ac6b-e05d-4341-ba84-44e1c868e379}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {85a60e8a-207e-4cd6-af31-a5dd07a7c3bb}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -68.1553519541936,                      !- X Origin {m}
  3.9474189942742,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1140812e-342d-4fe3-8714-d66cf910d102}, !- Building Story Name
  {2cc7e868-7041-43c5-b4a7-adec63ac7941}; !- Thermal Zone Name

OS:Surface,
  {6827368f-df1b-4774-8ca7-5785c5ff9890}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {0e7dd448-ebf6-4e02-b7ab-03470929cef7}, !- Construction Name
  {85a60e8a-207e-4cd6-af31-a5dd07a7c3bb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da90029-2f80-4409-a36a-1915b711e200}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85a60e8a-207e-4cd6-af31-a5dd07a7c3bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5561623f-ac6a-4353-ac14-6ea74a2f3a05}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85a60e8a-207e-4cd6-af31-a5dd07a7c3bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b81c591-4971-44c7-b23b-23f18e8f0619}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85a60e8a-207e-4cd6-af31-a5dd07a7c3bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69013c8c-1153-46b0-bb73-5639e76acc65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {382457ae-8c7a-4edb-b532-495d73468117}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85a60e8a-207e-4cd6-af31-a5dd07a7c3bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d25f57-0ec1-4f79-b2f2-de2bd6055a20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ecfe4a9-e578-4a19-bad9-aa00b0283ad2}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {85a60e8a-207e-4cd6-af31-a5dd07a7c3bb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2cc7e868-7041-43c5-b4a7-adec63ac7941}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe672e27-a758-4273-9d5a-68866618b3a8}, !- Zone Air Inlet Port List
  {1f2ca7c1-4d61-44e0-9f4a-c89c1fc977af}, !- Zone Air Exhaust Port List
  {846dac47-3cee-44ce-8acc-101609e7b21a}, !- Zone Air Node Name
  {1f9c69ed-fab7-487f-b0a8-66547a67f65c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28d53321-71ab-4b96-aea1-98f40bd0de2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88ee7a67-5d83-430a-8210-d669fb4797ba}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone Air Node, !- Name
  {846dac47-3cee-44ce-8acc-101609e7b21a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {846dac47-3cee-44ce-8acc-101609e7b21a}, !- Handle
  {2cc7e868-7041-43c5-b4a7-adec63ac7941}, !- Source Object
  11,                                     !- Outlet Port
  {88ee7a67-5d83-430a-8210-d669fb4797ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe672e27-a758-4273-9d5a-68866618b3a8}, !- Handle
  {2cc7e868-7041-43c5-b4a7-adec63ac7941}, !- HVAC Component
  {fa80b1bf-cd49-4c09-b8d5-37a68809d7d1}, !- Port 1
  {1a5dee90-d87e-4167-aa32-b21d9a0e35cc}; !- Port 2

OS:PortList,
  {1f2ca7c1-4d61-44e0-9f4a-c89c1fc977af}, !- Handle
  {2cc7e868-7041-43c5-b4a7-adec63ac7941}, !- HVAC Component
  {c82fc1c3-e70d-487d-ae6d-e8da5428b138}; !- Port 1

OS:PortList,
  {1f9c69ed-fab7-487f-b0a8-66547a67f65c}, !- Handle
  {2cc7e868-7041-43c5-b4a7-adec63ac7941}, !- HVAC Component
  {c9e8dc7e-7ff9-4cf1-8764-7bd2ea6e989a}; !- Port 1

OS:Sizing:Zone,
  {4b6b3355-55a8-4fba-80a1-a350c342f622}, !- Handle
  {2cc7e868-7041-43c5-b4a7-adec63ac7941}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e62683a-6571-4742-8406-2f3c7c5610eb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2cc7e868-7041-43c5-b4a7-adec63ac7941}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d6eb86a-c658-41a6-a5fb-563495ed1972}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a91ffad1-f3fe-4753-bd30-a3d913980635}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {07af09a8-4968-4171-b7f9-5695e54152ce}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a08353e0-cd7c-4369-b1d4-9a319122fbb9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {54f17d90-7964-41e5-8155-ea1f917a1076}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5833519541936,                      !- X Origin {m}
  -8.5194189942742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1140812e-342d-4fe3-8714-d66cf910d102}, !- Building Story Name
  {5458c3f1-7a1f-46cb-a83d-045ed3bee551}; !- Thermal Zone Name

OS:Surface,
  {ec82851b-ec3a-45fa-a04b-c88c589711cf}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {37510001-19b1-4cb2-825f-91f7b9325966}, !- Construction Name
  {54f17d90-7964-41e5-8155-ea1f917a1076}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad01cf0c-8a65-454d-b950-48aa830ca3f9}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f17d90-7964-41e5-8155-ea1f917a1076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e19fd2a-d6bd-41be-8479-cd7f42a6c0f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e485bdec-d1f7-4bdc-b01f-4378fd2d6466}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f17d90-7964-41e5-8155-ea1f917a1076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a25b1c60-2a10-4efe-be44-4d63335b1bfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a0f308c-3d78-4f6e-a5a2-869d45949c90}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f17d90-7964-41e5-8155-ea1f917a1076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c927841-0994-4b94-8458-c4b00a706eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42fd2d1c-03b3-490f-8c41-06885895515a}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f17d90-7964-41e5-8155-ea1f917a1076}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  127.166703908387, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f13b9f26-ca1a-460a-a5cb-e2d3d79f9e20}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {54f17d90-7964-41e5-8155-ea1f917a1076}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5458c3f1-7a1f-46cb-a83d-045ed3bee551}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c805e12-6066-4820-9fa3-09463d5c073c}, !- Zone Air Inlet Port List
  {e58b915d-d033-4d80-8bec-72f61e4adb07}, !- Zone Air Exhaust Port List
  {4e74fe42-df59-4db9-a567-62bdcdc143d1}, !- Zone Air Node Name
  {5cf56d50-f5c9-4c0c-a0f2-db9bebf95915}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a766b1a-ab4e-49ba-bcee-c3a97778faa5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9cbaf21-d865-465e-9711-c49641ea5466}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone Air Node, !- Name
  {4e74fe42-df59-4db9-a567-62bdcdc143d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e74fe42-df59-4db9-a567-62bdcdc143d1}, !- Handle
  {5458c3f1-7a1f-46cb-a83d-045ed3bee551}, !- Source Object
  11,                                     !- Outlet Port
  {f9cbaf21-d865-465e-9711-c49641ea5466}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c805e12-6066-4820-9fa3-09463d5c073c}, !- Handle
  {5458c3f1-7a1f-46cb-a83d-045ed3bee551}, !- HVAC Component
  {557cd509-16a1-4517-ba12-135294eb5a6b}, !- Port 1
  {e7ea9f05-2337-4da4-8455-06929657df6f}; !- Port 2

OS:PortList,
  {e58b915d-d033-4d80-8bec-72f61e4adb07}, !- Handle
  {5458c3f1-7a1f-46cb-a83d-045ed3bee551}, !- HVAC Component
  {aba7a399-0659-4587-9489-167dda51487e}; !- Port 1

OS:PortList,
  {5cf56d50-f5c9-4c0c-a0f2-db9bebf95915}, !- Handle
  {5458c3f1-7a1f-46cb-a83d-045ed3bee551}, !- HVAC Component
  {dbe33217-8cfe-41e4-b9a2-662fb1f906a4}; !- Port 1

OS:Sizing:Zone,
  {e60cc63f-5248-4ab1-ba3d-4b9891d74fbe}, !- Handle
  {5458c3f1-7a1f-46cb-a83d-045ed3bee551}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {17e41dea-02a0-4604-9d0c-4a60cbfffd57}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {5458c3f1-7a1f-46cb-a83d-045ed3bee551}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7033889b-2377-402c-9ec7-d6b663608365}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {375109d4-8962-48d1-ba98-2f6d69dd866b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4dd5dbb3-437d-4360-b153-9bbb38d51e0e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {08476602-72ad-474c-b236-2a449dc2d478}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5833519541936,                      !- X Origin {m}
  -3.9474189942742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1140812e-342d-4fe3-8714-d66cf910d102}, !- Building Story Name
  {97800a44-25eb-4368-9709-5195377f3aca}; !- Thermal Zone Name

OS:Surface,
  {92b7d237-ff61-49f4-abbe-38f45aad76f8}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {986178c9-76b2-46b9-990d-979ba765a1a2}, !- Construction Name
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  127.166703908387, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f9a483-a489-40a1-9e73-a425d309d8db}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58bed4ca-6f7a-4266-8522-308f867711ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa7d309-c8be-4029-a2be-14c1a3182e1b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37160295-cefe-46e6-85cf-b4c694fa21ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 7.8948379885484, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e007c4-9183-4479-876a-6d507a9cecd5}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ff14173-cb97-4f1f-89f9-61638731ab12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  127.166703908387, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25b1c60-2a10-4efe-be44-4d63335b1bfb}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e485bdec-d1f7-4bdc-b01f-4378fd2d6466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  127.166703908387, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1cb0d67-e4c3-47ae-a2c7-8e82680f3a5d}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97800a44-25eb-4368-9709-5195377f3aca}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8dce1475-9c65-4a13-8563-65a4d656b243}, !- Zone Air Inlet Port List
  {a38b618d-975c-44e7-b680-0ff65ee23f2f}, !- Zone Air Exhaust Port List
  {82a6834e-e42b-4c94-bbae-bd16a56e49ce}, !- Zone Air Node Name
  {8010b3e8-7d71-491f-87d6-999457fa37b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63727661-cb0c-4e2a-b7db-4ad8790745bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0e7c47a-e6ca-4852-9321-ef4e2a1c5e98}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone Air Node, !- Name
  {82a6834e-e42b-4c94-bbae-bd16a56e49ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82a6834e-e42b-4c94-bbae-bd16a56e49ce}, !- Handle
  {97800a44-25eb-4368-9709-5195377f3aca}, !- Source Object
  11,                                     !- Outlet Port
  {d0e7c47a-e6ca-4852-9321-ef4e2a1c5e98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dce1475-9c65-4a13-8563-65a4d656b243}, !- Handle
  {97800a44-25eb-4368-9709-5195377f3aca}, !- HVAC Component
  {15f8c6f9-8594-4501-ae80-fa077f1e52f8}, !- Port 1
  {aabaeb34-3b20-49d7-9725-b32c22284c89}; !- Port 2

OS:PortList,
  {a38b618d-975c-44e7-b680-0ff65ee23f2f}, !- Handle
  {97800a44-25eb-4368-9709-5195377f3aca}, !- HVAC Component
  {afcb2b87-e7d5-45f1-8067-03ca19741219}; !- Port 1

OS:PortList,
  {8010b3e8-7d71-491f-87d6-999457fa37b7}, !- Handle
  {97800a44-25eb-4368-9709-5195377f3aca}, !- HVAC Component
  {00422a77-b422-462a-912c-0987b9c5bee0}; !- Port 1

OS:Sizing:Zone,
  {3b2e811b-be0c-4ed1-aec8-d044847c8cf5}, !- Handle
  {97800a44-25eb-4368-9709-5195377f3aca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9cbc677f-0592-4a4b-be55-f3ab05f249fd}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {97800a44-25eb-4368-9709-5195377f3aca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09867f90-91db-4c45-a358-728fb25a69a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8c0fbe5b-f68e-4fb7-a059-8beff3ed6d88}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {23123421-6ad5-4b34-bd5d-4ef95eec4684}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8071ec9d-0c13-45dd-99a8-5d60c61e015c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e93d184f-b651-4889-a56d-ae5d1c34365d}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5833519541936,                      !- X Origin {m}
  3.9474189942742,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1140812e-342d-4fe3-8714-d66cf910d102}, !- Building Story Name
  {28666d22-5399-4792-bba2-3bfd02808143}; !- Thermal Zone Name

OS:Surface,
  {9d0beb8a-eeaf-423f-86fc-d032072d917b}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {37510001-19b1-4cb2-825f-91f7b9325966}, !- Construction Name
  {e93d184f-b651-4889-a56d-ae5d1c34365d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69013c8c-1153-46b0-bb73-5639e76acc65}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93d184f-b651-4889-a56d-ae5d1c34365d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b81c591-4971-44c7-b23b-23f18e8f0619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aada058-6fd6-4c2c-852b-492d72a44f69}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93d184f-b651-4889-a56d-ae5d1c34365d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b02547c-50d8-45af-bdc9-407cc8736cc9}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93d184f-b651-4889-a56d-ae5d1c34365d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d15870f1-73aa-4e9a-b8c3-5b9cef725a55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37160295-cefe-46e6-85cf-b4c694fa21ba}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93d184f-b651-4889-a56d-ae5d1c34365d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa7d309-c8be-4029-a2be-14c1a3182e1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  127.166703908387, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f9491ec-be29-41b2-a556-f2d5cd637f51}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {e93d184f-b651-4889-a56d-ae5d1c34365d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28666d22-5399-4792-bba2-3bfd02808143}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3700151-edb4-4e5d-9ad0-3abbe0efb948}, !- Zone Air Inlet Port List
  {fad0fe70-b3dc-484c-a688-7d89f8205a03}, !- Zone Air Exhaust Port List
  {7db27c99-0984-4cd2-85bc-410698890fc3}, !- Zone Air Node Name
  {382cd633-ac26-4732-a190-29aa7452d6b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb83fef7-4f1b-4336-8760-fbee323c53fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dac43c5-76ef-40bf-818c-f43a5b0067c2}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone Air Node, !- Name
  {7db27c99-0984-4cd2-85bc-410698890fc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7db27c99-0984-4cd2-85bc-410698890fc3}, !- Handle
  {28666d22-5399-4792-bba2-3bfd02808143}, !- Source Object
  11,                                     !- Outlet Port
  {5dac43c5-76ef-40bf-818c-f43a5b0067c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3700151-edb4-4e5d-9ad0-3abbe0efb948}, !- Handle
  {28666d22-5399-4792-bba2-3bfd02808143}, !- HVAC Component
  {17131c29-d06e-458c-9f19-46a2e8493121}, !- Port 1
  {767cff56-af87-4e9b-9840-147818fbbd04}; !- Port 2

OS:PortList,
  {fad0fe70-b3dc-484c-a688-7d89f8205a03}, !- Handle
  {28666d22-5399-4792-bba2-3bfd02808143}, !- HVAC Component
  {bbeb8d51-da2e-417d-bd70-4ca8dbc287b1}; !- Port 1

OS:PortList,
  {382cd633-ac26-4732-a190-29aa7452d6b3}, !- Handle
  {28666d22-5399-4792-bba2-3bfd02808143}, !- HVAC Component
  {acfeac23-266c-4d0a-91fa-a5d6c941ef8b}; !- Port 1

OS:Sizing:Zone,
  {2d611112-5178-44b3-82e2-7477870f726f}, !- Handle
  {28666d22-5399-4792-bba2-3bfd02808143}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d280423e-e6cf-4d15-bf7c-2fb6f5bdd691}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {28666d22-5399-4792-bba2-3bfd02808143}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d23624d-e169-47e5-aa25-6d8ddbec7b2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9a3824ce-ed83-436a-ba0d-4f69db813209}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ca04870e-5639-4abb-a12c-2c720a14ea4c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35ebbaed-d490-4457-9ee4-82335f2e243c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {438c4afd-0f31-47e7-9a5b-cf229f2d543a}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.5833519541936,                       !- X Origin {m}
  -8.5194189942742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1140812e-342d-4fe3-8714-d66cf910d102}, !- Building Story Name
  {dddc9a90-565a-4a67-bf4a-703d0887b918}; !- Thermal Zone Name

OS:Surface,
  {48139d43-6e30-4009-ac79-891a60d80336}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {0e7dd448-ebf6-4e02-b7ab-03470929cef7}, !- Construction Name
  {438c4afd-0f31-47e7-9a5b-cf229f2d543a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c927841-0994-4b94-8458-c4b00a706eee}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {438c4afd-0f31-47e7-9a5b-cf229f2d543a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a0f308c-3d78-4f6e-a5a2-869d45949c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ffc55b5-fa87-479d-b0e8-56f9a60ddc26}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {438c4afd-0f31-47e7-9a5b-cf229f2d543a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be69e8ad-dc4e-4b16-9663-5f76cfb35a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b922d40a-f7a1-455e-8278-09ea34b4ada0}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {438c4afd-0f31-47e7-9a5b-cf229f2d543a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3480431-6e2b-4cc1-aba9-553767a6ba8d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {438c4afd-0f31-47e7-9a5b-cf229f2d543a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bedb966-b806-49c6-8445-b47ade4ed6f0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {438c4afd-0f31-47e7-9a5b-cf229f2d543a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dddc9a90-565a-4a67-bf4a-703d0887b918}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54a8431d-3567-47c1-84b4-3e28734001f1}, !- Zone Air Inlet Port List
  {ba78bff9-0742-4810-843b-906ffba99611}, !- Zone Air Exhaust Port List
  {7d65852d-1a67-4743-850f-10fe46ac90e8}, !- Zone Air Node Name
  {2e610fd7-5893-4513-a176-5ba64d385947}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2438e639-dec4-47fb-86d8-773d8f128da6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3d59480-49e7-4b7a-a6ef-436092670b05}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Zone Air Node, !- Name
  {7d65852d-1a67-4743-850f-10fe46ac90e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d65852d-1a67-4743-850f-10fe46ac90e8}, !- Handle
  {dddc9a90-565a-4a67-bf4a-703d0887b918}, !- Source Object
  11,                                     !- Outlet Port
  {e3d59480-49e7-4b7a-a6ef-436092670b05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54a8431d-3567-47c1-84b4-3e28734001f1}, !- Handle
  {dddc9a90-565a-4a67-bf4a-703d0887b918}, !- HVAC Component
  {9441e28a-d473-41a5-8312-07ffd40c7f20}, !- Port 1
  {d79b83b6-31fd-4518-aa0c-ccb34da5e30f}; !- Port 2

OS:PortList,
  {ba78bff9-0742-4810-843b-906ffba99611}, !- Handle
  {dddc9a90-565a-4a67-bf4a-703d0887b918}, !- HVAC Component
  {24d22994-3c5e-4416-8fc5-a7494c6398c4}; !- Port 1

OS:PortList,
  {2e610fd7-5893-4513-a176-5ba64d385947}, !- Handle
  {dddc9a90-565a-4a67-bf4a-703d0887b918}, !- HVAC Component
  {89eaf22e-1a7a-475b-ae43-c2df732ee5ff}; !- Port 1

OS:Sizing:Zone,
  {10b2ce4b-2ed0-462f-97ac-14bd9221e325}, !- Handle
  {dddc9a90-565a-4a67-bf4a-703d0887b918}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df539b91-5d8c-4686-ab05-c0ecd7cffdcd}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {dddc9a90-565a-4a67-bf4a-703d0887b918}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88316568-fd45-4b61-8b7a-8c283cfaf5a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5b0e3826-4975-4664-b44a-09ebd3e7d469}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ca69942e-ed25-4cc3-8631-4e6d2536a51a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29bb5b90-1669-40d8-92ee-886772136ee1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {dd6f415a-ef8c-45b4-9502-66b99269dbd5}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.5833519541936,                       !- X Origin {m}
  -3.9474189942742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1140812e-342d-4fe3-8714-d66cf910d102}, !- Building Story Name
  {9f6c46a3-3960-46f1-9b30-244f8ccad29c}; !- Thermal Zone Name

OS:Surface,
  {f6aa33c3-fcd2-4518-8ebf-b7da889604f7}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {17377176-68c4-46f4-9aa5-a131fa253f2b}, !- Construction Name
  {dd6f415a-ef8c-45b4-9502-66b99269dbd5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff14173-cb97-4f1f-89f9-61638731ab12}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd6f415a-ef8c-45b4-9502-66b99269dbd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59e007c4-9183-4479-876a-6d507a9cecd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ed6a376-f79b-489e-b60d-d0c592c08f25}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd6f415a-ef8c-45b4-9502-66b99269dbd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad8ebb2f-7f44-4b40-86a8-c7ef224cd4c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.8948379885484, 0,   !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac157c07-870e-4f07-b7c5-fcc1ac87c2fe}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd6f415a-ef8c-45b4-9502-66b99269dbd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.8948379885484, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be69e8ad-dc4e-4b16-9663-5f76cfb35a49}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd6f415a-ef8c-45b4-9502-66b99269dbd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ffc55b5-fa87-479d-b0e8-56f9a60ddc26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd2aedeb-0384-49a3-9469-80d723330abf}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {dd6f415a-ef8c-45b4-9502-66b99269dbd5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f6c46a3-3960-46f1-9b30-244f8ccad29c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e70c4aca-4d1d-4094-af15-a43820699fba}, !- Zone Air Inlet Port List
  {3b348cf7-c683-448b-ae29-646eec09f18c}, !- Zone Air Exhaust Port List
  {9cf63725-70c7-40e6-8f7e-38bce5cde9b8}, !- Zone Air Node Name
  {0dc9ea3f-82a7-4188-af22-635bb6bf0c59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c4a0f46-217a-4f96-a7b8-d7d7cadaad1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d44f6941-6b08-4fe6-a018-04f4c725069d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Zone Air Node, !- Name
  {9cf63725-70c7-40e6-8f7e-38bce5cde9b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cf63725-70c7-40e6-8f7e-38bce5cde9b8}, !- Handle
  {9f6c46a3-3960-46f1-9b30-244f8ccad29c}, !- Source Object
  11,                                     !- Outlet Port
  {d44f6941-6b08-4fe6-a018-04f4c725069d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e70c4aca-4d1d-4094-af15-a43820699fba}, !- Handle
  {9f6c46a3-3960-46f1-9b30-244f8ccad29c}, !- HVAC Component
  {6183d66d-b847-4f78-8227-73e206bf6387}, !- Port 1
  {d407db32-1063-4932-8089-64324d3e80ae}; !- Port 2

OS:PortList,
  {3b348cf7-c683-448b-ae29-646eec09f18c}, !- Handle
  {9f6c46a3-3960-46f1-9b30-244f8ccad29c}, !- HVAC Component
  {3e355abe-30a7-4198-8df0-e7839d113fbb}; !- Port 1

OS:PortList,
  {0dc9ea3f-82a7-4188-af22-635bb6bf0c59}, !- Handle
  {9f6c46a3-3960-46f1-9b30-244f8ccad29c}, !- HVAC Component
  {51680a63-0e1a-4cd4-8f71-acb470bdac15}; !- Port 1

OS:Sizing:Zone,
  {b810ec5e-ebb9-44bd-9ae9-ac9791cf2c80}, !- Handle
  {9f6c46a3-3960-46f1-9b30-244f8ccad29c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9bed44f6-535d-4f9c-a4ca-4265198283a6}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9f6c46a3-3960-46f1-9b30-244f8ccad29c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e926cca8-076a-4d64-b08e-4abf341b8d37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c52489ef-2261-4ae1-b246-8db5ee85bf2d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9829d736-e29b-4798-8cf9-ca0a5bc0c4b9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5fab3faf-6886-4ade-8656-43fb5637030b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3640bf30-b536-46e7-a027-9aa4519e17ba}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.5833519541936,                       !- X Origin {m}
  3.9474189942742,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1140812e-342d-4fe3-8714-d66cf910d102}, !- Building Story Name
  {b91399b0-2665-4003-ab10-fdc5cab96ac1}; !- Thermal Zone Name

OS:Surface,
  {dacccc63-549b-403c-a731-bce1d7b88142}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {0e7dd448-ebf6-4e02-b7ab-03470929cef7}, !- Construction Name
  {3640bf30-b536-46e7-a027-9aa4519e17ba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15870f1-73aa-4e9a-b8c3-5b9cef725a55}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3640bf30-b536-46e7-a027-9aa4519e17ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b02547c-50d8-45af-bdc9-407cc8736cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb3b220-57fd-4193-9a7b-86f23a3a72d1}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3640bf30-b536-46e7-a027-9aa4519e17ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8afc9ce9-0697-443f-a829-9a90eaabe62a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3640bf30-b536-46e7-a027-9aa4519e17ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8ebb2f-7f44-4b40-86a8-c7ef224cd4c4}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3640bf30-b536-46e7-a027-9aa4519e17ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ed6a376-f79b-489e-b60d-d0c592c08f25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a73d99fc-e693-4e3b-bb0a-fc2c9ce7b4cf}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {3640bf30-b536-46e7-a027-9aa4519e17ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b91399b0-2665-4003-ab10-fdc5cab96ac1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4456e54-316f-410d-9909-6b14722b7494}, !- Zone Air Inlet Port List
  {cd05b8ef-470a-4ff1-a3b9-539fdee9b4c0}, !- Zone Air Exhaust Port List
  {d15ae4b6-9428-4d50-8506-42fc1034ed36}, !- Zone Air Node Name
  {3df5fe96-1e84-4001-ac20-e618c00b7572}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16c08411-df05-4d16-b81d-7fa1de0a0466}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e6da558-206f-4ef7-a344-decd66257bd5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Zone Air Node, !- Name
  {d15ae4b6-9428-4d50-8506-42fc1034ed36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d15ae4b6-9428-4d50-8506-42fc1034ed36}, !- Handle
  {b91399b0-2665-4003-ab10-fdc5cab96ac1}, !- Source Object
  11,                                     !- Outlet Port
  {8e6da558-206f-4ef7-a344-decd66257bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4456e54-316f-410d-9909-6b14722b7494}, !- Handle
  {b91399b0-2665-4003-ab10-fdc5cab96ac1}, !- HVAC Component
  {a10ff2b7-5017-444a-bf9c-6518f95d14ad}, !- Port 1
  {b3184b64-bbf0-468b-b532-3455aeb59f7d}; !- Port 2

OS:PortList,
  {cd05b8ef-470a-4ff1-a3b9-539fdee9b4c0}, !- Handle
  {b91399b0-2665-4003-ab10-fdc5cab96ac1}, !- HVAC Component
  {386f16f2-25fc-4845-835b-edcbb6d3dc77}; !- Port 1

OS:PortList,
  {3df5fe96-1e84-4001-ac20-e618c00b7572}, !- Handle
  {b91399b0-2665-4003-ab10-fdc5cab96ac1}, !- HVAC Component
  {1c372c55-21f9-4a1f-b714-7f9f7e6e43f7}; !- Port 1

OS:Sizing:Zone,
  {2d800532-a41e-4560-bcb6-48859ee2497a}, !- Handle
  {b91399b0-2665-4003-ab10-fdc5cab96ac1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f7047828-f1f5-4a6d-a609-38ce08575728}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b91399b0-2665-4003-ab10-fdc5cab96ac1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae92a840-a89c-47ff-99f4-62c77cb67d02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {060de25c-377d-4036-83e2-f5db0cbe7831}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {629de34c-eedf-4e22-bdf7-534a169705e5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a039ac51-b415-42c3-a938-d58d7fc62664}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {d38829dc-e7a7-4610-857d-c2759bfd9175}, !- Handle
  Story Mid,                              !- Name
  59.436,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {4eb8a1ae-ce47-4af1-aac6-64f25578b3a5}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -68.1553519541936,                      !- X Origin {m}
  -8.5194189942742,                       !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  {d38829dc-e7a7-4610-857d-c2759bfd9175}, !- Building Story Name
  {342f18c9-1083-47ea-a4d3-9bcd888c6209}; !- Thermal Zone Name

OS:Surface,
  {0807aabe-d2b4-4905-b084-084fe59de6ed}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {4eb8a1ae-ce47-4af1-aac6-64f25578b3a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085b2b22-99fd-4ac0-a376-55fd0a8fa35d}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eb8a1ae-ce47-4af1-aac6-64f25578b3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c5e0f6-be8b-4cb7-9b0d-c7bbb251b3d4}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eb8a1ae-ce47-4af1-aac6-64f25578b3a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9de93f04-ff4c-4095-b872-7f95bf12b8a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed721303-551e-43d4-94e7-98474c981214}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eb8a1ae-ce47-4af1-aac6-64f25578b3a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b9070e-671e-4724-b650-55007c32e9e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acffbc28-0f74-4523-92da-b06c35d7a26e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eb8a1ae-ce47-4af1-aac6-64f25578b3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7ffe04-c7ca-47e3-94d9-a34acbb18b2b}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {4eb8a1ae-ce47-4af1-aac6-64f25578b3a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {342f18c9-1083-47ea-a4d3-9bcd888c6209}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Name
  38,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b450940-6a44-473d-8f01-bfd6c8c1169d}, !- Zone Air Inlet Port List
  {b04965f8-1f61-4a22-b4b4-020fc3a4b3a4}, !- Zone Air Exhaust Port List
  {d1bc58d4-8c27-4dd4-8b1e-176bf884db53}, !- Zone Air Node Name
  {ea2e45e7-5761-4309-a5e1-de3b82ca2bb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7e65e4f-5920-4eec-b303-c3f0bb93f626}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a4ae0c7-7852-4dbb-9b9c-564e77f5ab51}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Zone Air Node, !- Name
  {d1bc58d4-8c27-4dd4-8b1e-176bf884db53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1bc58d4-8c27-4dd4-8b1e-176bf884db53}, !- Handle
  {342f18c9-1083-47ea-a4d3-9bcd888c6209}, !- Source Object
  11,                                     !- Outlet Port
  {2a4ae0c7-7852-4dbb-9b9c-564e77f5ab51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b450940-6a44-473d-8f01-bfd6c8c1169d}, !- Handle
  {342f18c9-1083-47ea-a4d3-9bcd888c6209}, !- HVAC Component
  {ecb7bfe7-f62f-4cae-abb0-538ea4af4a9d}, !- Port 1
  {3c138f6a-10f3-46ca-a4f6-3110be249c1c}; !- Port 2

OS:PortList,
  {b04965f8-1f61-4a22-b4b4-020fc3a4b3a4}, !- Handle
  {342f18c9-1083-47ea-a4d3-9bcd888c6209}, !- HVAC Component
  {bc9fe8c4-a17c-4025-a112-02e74a594a29}; !- Port 1

OS:PortList,
  {ea2e45e7-5761-4309-a5e1-de3b82ca2bb6}, !- Handle
  {342f18c9-1083-47ea-a4d3-9bcd888c6209}, !- HVAC Component
  {f2cbd641-391d-4ab3-ad25-8a952618bba9}; !- Port 1

OS:Sizing:Zone,
  {c5165ee6-4dc4-4a20-8d5f-1d740e5e1f3b}, !- Handle
  {342f18c9-1083-47ea-a4d3-9bcd888c6209}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9abc2a10-efe5-41fe-a863-e7fb5d14603b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {342f18c9-1083-47ea-a4d3-9bcd888c6209}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fb0c8f2-4288-44cc-b8c2-426aff4e1b07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b78a446c-a57c-4652-9038-263a3437a7de}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e4b9326a-6f50-49ea-8d73-49a54f35bc91}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13d88ee0-4c90-4663-a7f4-1c57f6772b4c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {411bd0b1-3c94-4ff1-a6ad-78a96c725996}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -68.1553519541936,                      !- X Origin {m}
  -3.9474189942742,                       !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  {d38829dc-e7a7-4610-857d-c2759bfd9175}, !- Building Story Name
  {fbe6218b-aebd-4ace-839e-92f5363bf9cf}; !- Thermal Zone Name

OS:Surface,
  {5210968f-ae1c-4f29-83ef-886a62661a87}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {411bd0b1-3c94-4ff1-a6ad-78a96c725996}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252c555a-ae92-4f0f-bf35-9d7933a5d31b}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {411bd0b1-3c94-4ff1-a6ad-78a96c725996}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {436688d5-3ce4-487c-95b1-519bf0e7b04e}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {411bd0b1-3c94-4ff1-a6ad-78a96c725996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27c8a209-cb63-4983-8eb8-aa3cbed851ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.8948379885484, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4bf6c0-fa95-49cc-ae0f-c98acac85f61}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {411bd0b1-3c94-4ff1-a6ad-78a96c725996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4e76a3d-0551-4635-84ba-18f7fcc7e110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de93f04-ff4c-4095-b872-7f95bf12b8a8}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {411bd0b1-3c94-4ff1-a6ad-78a96c725996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9c5e0f6-be8b-4cb7-9b0d-c7bbb251b3d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a8d8f9-2a45-4399-a488-1f436dd11cc2}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {411bd0b1-3c94-4ff1-a6ad-78a96c725996}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fbe6218b-aebd-4ace-839e-92f5363bf9cf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Name
  38,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b78fc57-8640-4ec5-a66d-c468a56b98c6}, !- Zone Air Inlet Port List
  {5d4632ec-af3f-466c-93e5-91c64a81d137}, !- Zone Air Exhaust Port List
  {8c37aadf-8ab7-4078-9524-98c1d7136d1c}, !- Zone Air Node Name
  {1970cafa-8fec-4ce1-94d3-29ce634ee544}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96c3dd00-e7c0-451d-959e-b882f867039e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72a6cc73-c510-4d6b-b565-a0627e7d7c73}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Zone Air Node, !- Name
  {8c37aadf-8ab7-4078-9524-98c1d7136d1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c37aadf-8ab7-4078-9524-98c1d7136d1c}, !- Handle
  {fbe6218b-aebd-4ace-839e-92f5363bf9cf}, !- Source Object
  11,                                     !- Outlet Port
  {72a6cc73-c510-4d6b-b565-a0627e7d7c73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b78fc57-8640-4ec5-a66d-c468a56b98c6}, !- Handle
  {fbe6218b-aebd-4ace-839e-92f5363bf9cf}, !- HVAC Component
  {129a06ac-1477-492b-8a48-666f291fc27b}, !- Port 1
  {bb1da248-77d1-43df-9391-90b1158f1e5a}; !- Port 2

OS:PortList,
  {5d4632ec-af3f-466c-93e5-91c64a81d137}, !- Handle
  {fbe6218b-aebd-4ace-839e-92f5363bf9cf}, !- HVAC Component
  {aea91757-756f-47f7-a25f-8eca5b143601}; !- Port 1

OS:PortList,
  {1970cafa-8fec-4ce1-94d3-29ce634ee544}, !- Handle
  {fbe6218b-aebd-4ace-839e-92f5363bf9cf}, !- HVAC Component
  {dbeb0af3-5617-41ef-a1f9-3d78d30c04cb}; !- Port 1

OS:Sizing:Zone,
  {c3b4186b-4fec-4fbf-9057-3c05a4677803}, !- Handle
  {fbe6218b-aebd-4ace-839e-92f5363bf9cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {395d50af-26c9-4b17-a5c1-5c98592f8186}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {fbe6218b-aebd-4ace-839e-92f5363bf9cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9f10b27-de6a-49af-9e39-e6837a2fcf3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {54a9a497-4e65-4cea-8ced-ef006be5b655}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7e103262-7c56-4b64-b89d-f794976a7943}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fdbd1893-0e45-4bd0-b4eb-7c676b1f1592}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5973a705-e569-4772-9699-a86951e3cfde}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -68.1553519541936,                      !- X Origin {m}
  3.9474189942742,                        !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  {d38829dc-e7a7-4610-857d-c2759bfd9175}, !- Building Story Name
  {b68a4194-efe7-40cf-b1eb-6713b7f44eb1}; !- Thermal Zone Name

OS:Surface,
  {cf4777d6-06b5-40d1-9fc1-d0c9e9d63e60}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {5973a705-e569-4772-9699-a86951e3cfde}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {686c07d7-17c0-49d2-b24f-4adea35859af}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5973a705-e569-4772-9699-a86951e3cfde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff8f955-a98d-418a-b5d1-c5428be225bd}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5973a705-e569-4772-9699-a86951e3cfde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30777c0b-e457-49b0-b996-9669071909d4}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5973a705-e569-4772-9699-a86951e3cfde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5215784-0815-424e-9c16-fd260d01e010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c8a209-cb63-4983-8eb8-aa3cbed851ca}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5973a705-e569-4772-9699-a86951e3cfde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {436688d5-3ce4-487c-95b1-519bf0e7b04e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5618289b-8340-44c7-9a89-d733cb4d8145}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {5973a705-e569-4772-9699-a86951e3cfde}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b68a4194-efe7-40cf-b1eb-6713b7f44eb1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Name
  38,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f92ecb99-a5f5-44d9-8b7f-84e05ca5cf68}, !- Zone Air Inlet Port List
  {ea982e06-c03c-486d-bc1a-568d08ffc0e4}, !- Zone Air Exhaust Port List
  {9d5a2c20-57b8-4128-a387-c57d51a28935}, !- Zone Air Node Name
  {83752895-a44d-4a1f-bcb1-c662f305b1e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b2ece1a-4a1b-4340-88b7-dae92f9651e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a7a2920-9c48-4a25-8046-35d00206bb2a}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Zone Air Node, !- Name
  {9d5a2c20-57b8-4128-a387-c57d51a28935}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d5a2c20-57b8-4128-a387-c57d51a28935}, !- Handle
  {b68a4194-efe7-40cf-b1eb-6713b7f44eb1}, !- Source Object
  11,                                     !- Outlet Port
  {8a7a2920-9c48-4a25-8046-35d00206bb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f92ecb99-a5f5-44d9-8b7f-84e05ca5cf68}, !- Handle
  {b68a4194-efe7-40cf-b1eb-6713b7f44eb1}, !- HVAC Component
  {7d676809-3c50-41ec-86a6-9000617f0823}, !- Port 1
  {91adb5c6-b88c-44cb-9517-11adb5cc8f06}; !- Port 2

OS:PortList,
  {ea982e06-c03c-486d-bc1a-568d08ffc0e4}, !- Handle
  {b68a4194-efe7-40cf-b1eb-6713b7f44eb1}, !- HVAC Component
  {d4a7f183-2734-489f-89c0-6f7d3ded1c9b}; !- Port 1

OS:PortList,
  {83752895-a44d-4a1f-bcb1-c662f305b1e4}, !- Handle
  {b68a4194-efe7-40cf-b1eb-6713b7f44eb1}, !- HVAC Component
  {179177bf-7fab-4d6d-8f66-21de79ea3091}; !- Port 1

OS:Sizing:Zone,
  {d2c6d223-13f8-4df8-ab8f-16317c30941a}, !- Handle
  {b68a4194-efe7-40cf-b1eb-6713b7f44eb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {af0f3bfc-732b-48ac-920b-c9827fd5cfa8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {b68a4194-efe7-40cf-b1eb-6713b7f44eb1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d336134c-fc02-41d6-9a4f-337fe7107cff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a05b2bd5-7fd7-4957-95d3-f69049c9f43c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5df9fe95-c85b-4d77-ae00-306a8081de8d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a6fadeba-f880-47fa-b72b-140b26f751b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9e11ce1e-c123-4b55-acb5-3a70b0444d3d}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5833519541936,                      !- X Origin {m}
  -8.5194189942742,                       !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  {d38829dc-e7a7-4610-857d-c2759bfd9175}, !- Building Story Name
  {a9e8a64f-5c66-4bf4-bf26-0c5b50462263}; !- Thermal Zone Name

OS:Surface,
  {7a8acd92-3974-4d91-9986-028be3c0aba4}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {9e11ce1e-c123-4b55-acb5-3a70b0444d3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1b9070e-671e-4724-b650-55007c32e9e2}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e11ce1e-c123-4b55-acb5-3a70b0444d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed721303-551e-43d4-94e7-98474c981214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7fa42b-3c0e-4ff8-ac26-a0ce8ab859e5}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e11ce1e-c123-4b55-acb5-3a70b0444d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e11c829f-43a5-4ff5-9d95-17d569d902bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df85ec7-f4d3-4ade-98c2-3dd2ce525bed}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e11ce1e-c123-4b55-acb5-3a70b0444d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e63436a2-56d3-4cf2-88c1-fd30a5dfb01e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c85c591-fec8-4f61-b33f-abd92a91beeb}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e11ce1e-c123-4b55-acb5-3a70b0444d3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  127.166703908387, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cda1755-3923-47c9-b07d-a49692b96a6b}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {9e11ce1e-c123-4b55-acb5-3a70b0444d3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9e8a64f-5c66-4bf4-bf26-0c5b50462263}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Name
  38,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7aaa30a-e706-4abc-b758-d1cc34b50b0b}, !- Zone Air Inlet Port List
  {f6c16e1e-2782-4ee8-b8c7-fae75c9b43ed}, !- Zone Air Exhaust Port List
  {4a868a5f-a8f9-4889-8ff4-cdd3219c2804}, !- Zone Air Node Name
  {858f201e-f0cf-43ff-80a4-721f780c9656}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43371387-fe0a-4909-adb8-d0fa9deb4598}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81d5e08a-2271-4697-be6e-aafec1f668a0}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Zone Air Node, !- Name
  {4a868a5f-a8f9-4889-8ff4-cdd3219c2804}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a868a5f-a8f9-4889-8ff4-cdd3219c2804}, !- Handle
  {a9e8a64f-5c66-4bf4-bf26-0c5b50462263}, !- Source Object
  11,                                     !- Outlet Port
  {81d5e08a-2271-4697-be6e-aafec1f668a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7aaa30a-e706-4abc-b758-d1cc34b50b0b}, !- Handle
  {a9e8a64f-5c66-4bf4-bf26-0c5b50462263}, !- HVAC Component
  {114844e4-9d6b-4390-8bca-7b14cb675c5d}, !- Port 1
  {2518c9c3-b60a-4c49-b3b9-50021fb2d1fe}; !- Port 2

OS:PortList,
  {f6c16e1e-2782-4ee8-b8c7-fae75c9b43ed}, !- Handle
  {a9e8a64f-5c66-4bf4-bf26-0c5b50462263}, !- HVAC Component
  {08c69ce2-6664-4c14-bd9e-ae2f5e7dde78}; !- Port 1

OS:PortList,
  {858f201e-f0cf-43ff-80a4-721f780c9656}, !- Handle
  {a9e8a64f-5c66-4bf4-bf26-0c5b50462263}, !- HVAC Component
  {fdf3c34e-fd61-4bea-993d-f16a2dfe092f}; !- Port 1

OS:Sizing:Zone,
  {3c3b1bec-4c8c-4285-b83c-290083027945}, !- Handle
  {a9e8a64f-5c66-4bf4-bf26-0c5b50462263}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d78d315a-8da1-4c74-90dd-f4f02f098516}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Zone HVAC Equipment List, !- Name
  {a9e8a64f-5c66-4bf4-bf26-0c5b50462263}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0aebcc7e-9676-4ec1-9e04-97f658d21b6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f4a1c028-fa4b-484e-87ea-77fcca1b0c32}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {198b5dde-9229-4e4c-877f-403e6c7c23cf}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f0ae6981-2cff-445c-ab26-a409fd4dfaa8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e5917aa3-d803-4216-b899-3e781136893d}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5833519541936,                      !- X Origin {m}
  -3.9474189942742,                       !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  {d38829dc-e7a7-4610-857d-c2759bfd9175}, !- Building Story Name
  {0323a0bd-5dbd-453e-8125-40c12ddd64ef}; !- Thermal Zone Name

OS:Surface,
  {e426dc56-f64a-4099-aeb6-b184762f27be}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {e5917aa3-d803-4216-b899-3e781136893d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  127.166703908387, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e76a3d-0551-4635-84ba-18f7fcc7e110}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5917aa3-d803-4216-b899-3e781136893d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e4bf6c0-fa95-49cc-ae0f-c98acac85f61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5890fcd-77d2-483c-be5a-fd0e0b5c6669}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5917aa3-d803-4216-b899-3e781136893d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a94aea19-d388-4f68-a7f1-b161ce1b0ae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 7.8948379885484, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f8427b-4f55-4f57-b744-6865299728ee}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5917aa3-d803-4216-b899-3e781136893d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73cc6521-f1da-47dd-80d4-f9a6d4defee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  127.166703908387, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11c829f-43a5-4ff5-9d95-17d569d902bb}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5917aa3-d803-4216-b899-3e781136893d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a7fa42b-3c0e-4ff8-ac26-a0ce8ab859e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  127.166703908387, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649ccc4b-5c9f-4097-bf8a-86e0e2766533}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {e5917aa3-d803-4216-b899-3e781136893d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0323a0bd-5dbd-453e-8125-40c12ddd64ef}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Name
  38,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bb00e5a-3117-4f7b-81b6-18c943dc0d7f}, !- Zone Air Inlet Port List
  {0ba8c889-8e5d-42af-b252-0d8a8448c377}, !- Zone Air Exhaust Port List
  {b80843a6-d330-412b-a73a-f18ff9f607fb}, !- Zone Air Node Name
  {c0de443c-a2cf-4aac-8bb8-f47962096d05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b7a9d9c-6650-4f72-8bb3-cd716bdbdc5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e4ff0b1-2c59-4fba-806f-5096bcd85032}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Zone Air Node, !- Name
  {b80843a6-d330-412b-a73a-f18ff9f607fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b80843a6-d330-412b-a73a-f18ff9f607fb}, !- Handle
  {0323a0bd-5dbd-453e-8125-40c12ddd64ef}, !- Source Object
  11,                                     !- Outlet Port
  {3e4ff0b1-2c59-4fba-806f-5096bcd85032}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bb00e5a-3117-4f7b-81b6-18c943dc0d7f}, !- Handle
  {0323a0bd-5dbd-453e-8125-40c12ddd64ef}, !- HVAC Component
  {bd1e07ca-6b22-4558-babf-19927f28f3c9}, !- Port 1
  {2be1a97a-60e0-4203-8260-9fdd0e9b085e}; !- Port 2

OS:PortList,
  {0ba8c889-8e5d-42af-b252-0d8a8448c377}, !- Handle
  {0323a0bd-5dbd-453e-8125-40c12ddd64ef}, !- HVAC Component
  {2f6c9c94-e510-49da-b64d-2e91933d8839}; !- Port 1

OS:PortList,
  {c0de443c-a2cf-4aac-8bb8-f47962096d05}, !- Handle
  {0323a0bd-5dbd-453e-8125-40c12ddd64ef}, !- HVAC Component
  {d23c70e0-0f63-49cb-8741-6e1249a17647}; !- Port 1

OS:Sizing:Zone,
  {462b0e26-a8e4-4850-9320-b89576b89a20}, !- Handle
  {0323a0bd-5dbd-453e-8125-40c12ddd64ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {27365168-9b43-433f-8a7d-bcea18dd3663}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Zone HVAC Equipment List, !- Name
  {0323a0bd-5dbd-453e-8125-40c12ddd64ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8445f561-5cec-4dbd-b77e-de8b748444fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b0266341-0549-42c6-9174-31ea24dce4f3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8395fc49-ba80-48ba-a331-22f0fcf76a46}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {77dd2a17-6437-45d0-ba65-97b613288dbc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {677c071b-f140-4e2c-8894-027ef1fc70ef}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5833519541936,                      !- X Origin {m}
  3.9474189942742,                        !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  {d38829dc-e7a7-4610-857d-c2759bfd9175}, !- Building Story Name
  {5fcd8ffe-5da7-4ea2-8010-817de8f306f1}; !- Thermal Zone Name

OS:Surface,
  {d8c6f7c5-e5e8-4268-9096-b274e0160657}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {677c071b-f140-4e2c-8894-027ef1fc70ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5215784-0815-424e-9c16-fd260d01e010}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677c071b-f140-4e2c-8894-027ef1fc70ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30777c0b-e457-49b0-b996-9669071909d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74527b4-849d-440f-a165-4dd8e6671f63}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677c071b-f140-4e2c-8894-027ef1fc70ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda09a89-5c42-45be-a14b-5e07ca21db13}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677c071b-f140-4e2c-8894-027ef1fc70ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56201a4a-6608-4fc9-bbda-28d383dd7ab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94aea19-d388-4f68-a7f1-b161ce1b0ae5}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677c071b-f140-4e2c-8894-027ef1fc70ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5890fcd-77d2-483c-be5a-fd0e0b5c6669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  127.166703908387, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e13fd5de-e543-4488-8255-8ace752689f0}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {677c071b-f140-4e2c-8894-027ef1fc70ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5fcd8ffe-5da7-4ea2-8010-817de8f306f1}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Name
  38,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23c48165-db42-476a-8fb5-89e48a656840}, !- Zone Air Inlet Port List
  {d180d0ca-0389-451b-86b2-0952fa68e85c}, !- Zone Air Exhaust Port List
  {02a18262-165a-44d3-80d6-a6a8ff4a1b9b}, !- Zone Air Node Name
  {6bd90eb8-9e74-443b-b572-15266717e927}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d353725-a023-4456-972e-cfe75170e4f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9245f986-2952-45c3-a430-f6df17a9c79a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Zone Air Node, !- Name
  {02a18262-165a-44d3-80d6-a6a8ff4a1b9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02a18262-165a-44d3-80d6-a6a8ff4a1b9b}, !- Handle
  {5fcd8ffe-5da7-4ea2-8010-817de8f306f1}, !- Source Object
  11,                                     !- Outlet Port
  {9245f986-2952-45c3-a430-f6df17a9c79a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23c48165-db42-476a-8fb5-89e48a656840}, !- Handle
  {5fcd8ffe-5da7-4ea2-8010-817de8f306f1}, !- HVAC Component
  {09991b7a-b125-4911-9768-b2f254e8d59d}, !- Port 1
  {4c0e1729-1bd2-4896-a5a6-7f619cd9acb0}; !- Port 2

OS:PortList,
  {d180d0ca-0389-451b-86b2-0952fa68e85c}, !- Handle
  {5fcd8ffe-5da7-4ea2-8010-817de8f306f1}, !- HVAC Component
  {8dfaa308-44dc-4682-a41a-2c7650235dbc}; !- Port 1

OS:PortList,
  {6bd90eb8-9e74-443b-b572-15266717e927}, !- Handle
  {5fcd8ffe-5da7-4ea2-8010-817de8f306f1}, !- HVAC Component
  {e534ba63-8258-4e73-ad8e-063098ae0e5e}; !- Port 1

OS:Sizing:Zone,
  {a9a8d92d-43e8-4364-8023-9263a08c71cf}, !- Handle
  {5fcd8ffe-5da7-4ea2-8010-817de8f306f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {017b6b78-4a9a-4dc1-bc66-f19b8464221c}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Zone HVAC Equipment List, !- Name
  {5fcd8ffe-5da7-4ea2-8010-817de8f306f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed6c2146-4c1d-473e-8cfb-b8062a57adab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cc33fa01-ce92-4490-8c92-dd83a097ceea}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9415ed6e-ebfb-459a-b7be-bfac716246a7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3c11221a-6270-4b95-8a76-185983c62fd0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9f18e71d-0efb-455b-b79c-4a3d03177625}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.5833519541936,                       !- X Origin {m}
  -8.5194189942742,                       !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  {d38829dc-e7a7-4610-857d-c2759bfd9175}, !- Building Story Name
  {c5a53136-3075-46b1-980b-269c458de006}; !- Thermal Zone Name

OS:Surface,
  {5554bb8e-7558-4d63-ad1b-d0bb88b2500f}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {9f18e71d-0efb-455b-b79c-4a3d03177625}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e63436a2-56d3-4cf2-88c1-fd30a5dfb01e}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f18e71d-0efb-455b-b79c-4a3d03177625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9df85ec7-f4d3-4ade-98c2-3dd2ce525bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c90aa4-8c1a-4d38-a94b-0aea9bf0926e}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f18e71d-0efb-455b-b79c-4a3d03177625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60bf6033-6440-4a49-bdad-fcf3bc9e2d88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e411db6-372e-49cc-9826-2e1a8a390727}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f18e71d-0efb-455b-b79c-4a3d03177625}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6348019-7166-4387-b7cc-2c75ea407262}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f18e71d-0efb-455b-b79c-4a3d03177625}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b5f686-62d1-42d7-b0ed-0f664a7908bc}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {9f18e71d-0efb-455b-b79c-4a3d03177625}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5a53136-3075-46b1-980b-269c458de006}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Name
  38,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {751937bd-1c6e-4968-9eb4-1be2aa6c1695}, !- Zone Air Inlet Port List
  {04f56fd4-ac5c-4ba6-b412-17f8064a9257}, !- Zone Air Exhaust Port List
  {591256f7-b12f-4c0e-a483-86c9064beb63}, !- Zone Air Node Name
  {33ee4a18-6977-43f2-87b2-4a8b77aa971c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c94bff03-e9f3-424c-80a6-5b968a3c9236}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6eb675d-b94d-4079-8536-d902659f37af}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Zone Air Node, !- Name
  {591256f7-b12f-4c0e-a483-86c9064beb63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {591256f7-b12f-4c0e-a483-86c9064beb63}, !- Handle
  {c5a53136-3075-46b1-980b-269c458de006}, !- Source Object
  11,                                     !- Outlet Port
  {e6eb675d-b94d-4079-8536-d902659f37af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {751937bd-1c6e-4968-9eb4-1be2aa6c1695}, !- Handle
  {c5a53136-3075-46b1-980b-269c458de006}, !- HVAC Component
  {ba2031be-52b1-469c-acf6-0d1d4fc053dc}, !- Port 1
  {dca9a7aa-5629-480d-b838-eba6f58402ca}; !- Port 2

OS:PortList,
  {04f56fd4-ac5c-4ba6-b412-17f8064a9257}, !- Handle
  {c5a53136-3075-46b1-980b-269c458de006}, !- HVAC Component
  {118c417c-25e8-4ce3-acdb-cd64b6806372}; !- Port 1

OS:PortList,
  {33ee4a18-6977-43f2-87b2-4a8b77aa971c}, !- Handle
  {c5a53136-3075-46b1-980b-269c458de006}, !- HVAC Component
  {9ca92d12-c57e-4884-af86-8c61718789fe}; !- Port 1

OS:Sizing:Zone,
  {b22f55ec-e6fd-4402-ad3d-5f39209a5f82}, !- Handle
  {c5a53136-3075-46b1-980b-269c458de006}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db837d2d-8822-4a0a-b337-957a776ecf61}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {c5a53136-3075-46b1-980b-269c458de006}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {912a6768-1f65-4ea9-be55-51c61b2fa1c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {18390be4-ee29-474d-9f23-4d1e908e8e3a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2e84e03f-f376-4a06-a17c-ae42c4bd97e1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1e3e7e96-32cd-4979-8376-90cc9d3a90da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8d154985-5df8-4075-b4cb-2aafeef119ae}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.5833519541936,                       !- X Origin {m}
  -3.9474189942742,                       !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  {d38829dc-e7a7-4610-857d-c2759bfd9175}, !- Building Story Name
  {5573e7cd-ff95-4034-8084-67f30fc7426c}; !- Thermal Zone Name

OS:Surface,
  {c11bb97d-5a50-41b7-8c8e-c378c65f2fcd}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {8d154985-5df8-4075-b4cb-2aafeef119ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73cc6521-f1da-47dd-80d4-f9a6d4defee5}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d154985-5df8-4075-b4cb-2aafeef119ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69f8427b-4f55-4f57-b744-6865299728ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd285c64-c57d-4dbe-939e-0df7e99516d6}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d154985-5df8-4075-b4cb-2aafeef119ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f6ec552-5654-4d9a-8c04-2cd22287e3a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.8948379885484, 0,   !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15c9a3b1-bec6-4833-800b-dda6871eeaea}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d154985-5df8-4075-b4cb-2aafeef119ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.8948379885484, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60bf6033-6440-4a49-bdad-fcf3bc9e2d88}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d154985-5df8-4075-b4cb-2aafeef119ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67c90aa4-8c1a-4d38-a94b-0aea9bf0926e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c7a0ed0-60ee-4d87-9b0f-9121a368438e}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {8d154985-5df8-4075-b4cb-2aafeef119ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5573e7cd-ff95-4034-8084-67f30fc7426c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Name
  38,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19b09c5c-ccb8-49c3-b0d7-84a87c1bf654}, !- Zone Air Inlet Port List
  {266900f5-e5af-4772-b93f-66908dc2b2ff}, !- Zone Air Exhaust Port List
  {7760416c-2c01-40dc-93a9-a09c2847103d}, !- Zone Air Node Name
  {2347b393-3d25-4190-8063-f3b1dc8bf6b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8269d6d6-a4b5-4eb0-80ab-85282d14e01c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12928247-c0e3-47c4-acfa-dff2da709b21}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Zone Air Node, !- Name
  {7760416c-2c01-40dc-93a9-a09c2847103d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7760416c-2c01-40dc-93a9-a09c2847103d}, !- Handle
  {5573e7cd-ff95-4034-8084-67f30fc7426c}, !- Source Object
  11,                                     !- Outlet Port
  {12928247-c0e3-47c4-acfa-dff2da709b21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19b09c5c-ccb8-49c3-b0d7-84a87c1bf654}, !- Handle
  {5573e7cd-ff95-4034-8084-67f30fc7426c}, !- HVAC Component
  {97724aef-9944-4359-b114-4dbb9e4be4b6}, !- Port 1
  {e5b86f10-9287-4e64-893c-e3d66ae7e2dc}; !- Port 2

OS:PortList,
  {266900f5-e5af-4772-b93f-66908dc2b2ff}, !- Handle
  {5573e7cd-ff95-4034-8084-67f30fc7426c}, !- HVAC Component
  {6c65c773-30b3-42bc-ad7f-0ccbc5f0846e}; !- Port 1

OS:PortList,
  {2347b393-3d25-4190-8063-f3b1dc8bf6b1}, !- Handle
  {5573e7cd-ff95-4034-8084-67f30fc7426c}, !- HVAC Component
  {83f5baa3-8977-475b-8951-8b37a1abcc6e}; !- Port 1

OS:Sizing:Zone,
  {81788636-6588-468c-ba32-aa44891cbe5d}, !- Handle
  {5573e7cd-ff95-4034-8084-67f30fc7426c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d17bb2c9-c224-406f-922f-b58b37bbcc97}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {5573e7cd-ff95-4034-8084-67f30fc7426c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83836c0a-3ea5-46fe-83e6-ff4fb76fad09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4392a1a9-cfe6-491a-ad2a-625d80561d26}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {1fa4cae5-3e2a-4a8e-abeb-783f5816d906}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc45c014-f2fe-409d-8577-86e144c5503a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0c89cb0f-7059-4bc5-a115-ccfb372466b2}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.5833519541936,                       !- X Origin {m}
  3.9474189942742,                        !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  {d38829dc-e7a7-4610-857d-c2759bfd9175}, !- Building Story Name
  {280ab58b-ef07-4582-a782-0432dc940241}; !- Thermal Zone Name

OS:Surface,
  {72ca8613-130d-40f1-b958-784c6d7c39c2}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {0c89cb0f-7059-4bc5-a115-ccfb372466b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56201a4a-6608-4fc9-bbda-28d383dd7ab3}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c89cb0f-7059-4bc5-a115-ccfb372466b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cda09a89-5c42-45be-a14b-5e07ca21db13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4bb092d-29c3-4c50-b713-c3323292e828}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c89cb0f-7059-4bc5-a115-ccfb372466b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d517da3c-e5dd-414a-a2a3-c1d2c0353898}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c89cb0f-7059-4bc5-a115-ccfb372466b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6ec552-5654-4d9a-8c04-2cd22287e3a3}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c89cb0f-7059-4bc5-a115-ccfb372466b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd285c64-c57d-4dbe-939e-0df7e99516d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {341a7ca1-0f6e-4ed7-9944-ffd2cc68485b}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  {0c89cb0f-7059-4bc5-a115-ccfb372466b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {280ab58b-ef07-4582-a782-0432dc940241}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid, !- Name
  38,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eeb7a9b8-3b8f-42a0-9aa9-37e92ff17c66}, !- Zone Air Inlet Port List
  {c3967bc8-8d03-4528-aa50-1a786195642f}, !- Zone Air Exhaust Port List
  {0337f527-4ad8-4312-b566-71ccfcb2ee13}, !- Zone Air Node Name
  {1de3c3bb-8a08-4c97-b12a-2a5208f3a20d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fef6e71d-cff3-4e40-9269-f8538af6281f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {905e3b7f-3960-4bbb-9ef4-0f0e62a5958e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Zone Air Node, !- Name
  {0337f527-4ad8-4312-b566-71ccfcb2ee13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0337f527-4ad8-4312-b566-71ccfcb2ee13}, !- Handle
  {280ab58b-ef07-4582-a782-0432dc940241}, !- Source Object
  11,                                     !- Outlet Port
  {905e3b7f-3960-4bbb-9ef4-0f0e62a5958e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eeb7a9b8-3b8f-42a0-9aa9-37e92ff17c66}, !- Handle
  {280ab58b-ef07-4582-a782-0432dc940241}, !- HVAC Component
  {d0c60ab3-39d7-4ee7-abe6-b6ff12cf709e}, !- Port 1
  {43ff50dd-9ed6-4adc-8424-a0da03127c76}; !- Port 2

OS:PortList,
  {c3967bc8-8d03-4528-aa50-1a786195642f}, !- Handle
  {280ab58b-ef07-4582-a782-0432dc940241}, !- HVAC Component
  {5dbd0c16-062d-46ab-85b5-9fbd165d9f49}; !- Port 1

OS:PortList,
  {1de3c3bb-8a08-4c97-b12a-2a5208f3a20d}, !- Handle
  {280ab58b-ef07-4582-a782-0432dc940241}, !- HVAC Component
  {1c1a61d8-d100-44a4-87e0-f883736b6327}; !- Port 1

OS:Sizing:Zone,
  {c3f9fa8b-80ac-4037-a020-0f2881a4d4f7}, !- Handle
  {280ab58b-ef07-4582-a782-0432dc940241}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d3b31014-7789-4cbd-99ca-cd4874b305db}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {280ab58b-ef07-4582-a782-0432dc940241}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2d341a9-61bc-4c16-8f04-a0d61f90b27f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {698193cd-eb2b-4ad6-962e-e6feeb646d70}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2fd4ba1a-cb47-4198-9d80-661cc5c8f081}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4111a770-442a-404a-9a0a-bf7ec7768ff6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {f1068cb5-0752-4069-a054-c87a9f706589}, !- Handle
  Story Top,                              !- Name
  118.872,                                !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {158bddfb-8f47-4b0f-b06c-ec1a7f880ef1}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -68.1553519541936,                      !- X Origin {m}
  -8.5194189942742,                       !- Y Origin {m}
  118.872,                                !- Z Origin {m}
  {f1068cb5-0752-4069-a054-c87a9f706589}, !- Building Story Name
  {7d08f89d-e39a-4476-846e-9a6187821a39}; !- Thermal Zone Name

OS:Surface,
  {becd24a9-cc80-4553-8a19-c74ab6e72e5b}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {158bddfb-8f47-4b0f-b06c-ec1a7f880ef1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64fd19d5-ea9d-4438-992e-c9c944d16d50}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {158bddfb-8f47-4b0f-b06c-ec1a7f880ef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a749fa3-4006-42d3-8676-a8e630a174d3}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {158bddfb-8f47-4b0f-b06c-ec1a7f880ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b3c006b-9f7e-462c-953b-f185ce1588ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00f5a2d-4149-49b4-8083-288daf4a565c}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {158bddfb-8f47-4b0f-b06c-ec1a7f880ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f069a7f8-372b-44d9-8679-4ebdcf3fe7ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a68201-ca9c-49ec-9d48-4c418e40ddb2}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {158bddfb-8f47-4b0f-b06c-ec1a7f880ef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d2caff-8548-44d1-a9db-fdb4dff5115b}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {158bddfb-8f47-4b0f-b06c-ec1a7f880ef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d08f89d-e39a-4476-846e-9a6187821a39}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c5787a7-49b8-4709-bab1-b80460e3bd45}, !- Zone Air Inlet Port List
  {1280fb3c-5132-4bf3-b10b-eba2570d47af}, !- Zone Air Exhaust Port List
  {15406b41-ea6e-4617-9312-0dcc81c49cb9}, !- Zone Air Node Name
  {05785a05-493f-466f-b1e8-84c6727f6cb2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01411b2b-5dc9-46e8-b1a0-8a3719820646}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39de0b6d-e278-4d7c-b618-4ae765eb6cb1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Zone Air Node, !- Name
  {15406b41-ea6e-4617-9312-0dcc81c49cb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15406b41-ea6e-4617-9312-0dcc81c49cb9}, !- Handle
  {7d08f89d-e39a-4476-846e-9a6187821a39}, !- Source Object
  11,                                     !- Outlet Port
  {39de0b6d-e278-4d7c-b618-4ae765eb6cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c5787a7-49b8-4709-bab1-b80460e3bd45}, !- Handle
  {7d08f89d-e39a-4476-846e-9a6187821a39}, !- HVAC Component
  {cd1008ef-45cf-49c4-8d8c-3eac417b1e38}, !- Port 1
  {9b679766-e5c9-49b6-bb39-06727e1f07bd}; !- Port 2

OS:PortList,
  {1280fb3c-5132-4bf3-b10b-eba2570d47af}, !- Handle
  {7d08f89d-e39a-4476-846e-9a6187821a39}, !- HVAC Component
  {a5c633dc-701e-4f56-bd68-141d2512620a}; !- Port 1

OS:PortList,
  {05785a05-493f-466f-b1e8-84c6727f6cb2}, !- Handle
  {7d08f89d-e39a-4476-846e-9a6187821a39}, !- HVAC Component
  {b44687f0-cc55-4350-9b27-efb412bafc5a}; !- Port 1

OS:Sizing:Zone,
  {15824a95-1997-417e-8b5c-199b76ffb930}, !- Handle
  {7d08f89d-e39a-4476-846e-9a6187821a39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {466567d5-e6ae-49e5-b99b-8e64a97c01fa}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Zone HVAC Equipment List, !- Name
  {7d08f89d-e39a-4476-846e-9a6187821a39}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3da59d0c-fc14-413a-8e31-9748572bded6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {168c8afd-2019-438e-ae8c-c076cedb096f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fe9307f3-fb01-4d65-abb1-b8c1af4ef57f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2f3571b-cfd1-4157-ae0f-ac7ced8a1629}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7e47a25a-2045-4a89-9df6-b61425d2d7d7}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -68.1553519541936,                      !- X Origin {m}
  -3.9474189942742,                       !- Y Origin {m}
  118.872,                                !- Z Origin {m}
  {f1068cb5-0752-4069-a054-c87a9f706589}, !- Building Story Name
  {041da5e3-ac4f-4153-9bcc-f5e1ff9123ce}; !- Thermal Zone Name

OS:Surface,
  {6bbe66db-9760-42df-bd9f-8cd4285cea7c}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {7e47a25a-2045-4a89-9df6-b61425d2d7d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cbdd9d8-d0a1-4e8b-a5ae-c43ee9c2d3db}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e47a25a-2045-4a89-9df6-b61425d2d7d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dafe1c1-abb1-4440-bd8a-df9db226018e}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e47a25a-2045-4a89-9df6-b61425d2d7d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af386072-233e-4623-bb82-f4a01b7f3a6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.8948379885484, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc821c2c-c353-4d49-bda2-f866efd7d5f4}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e47a25a-2045-4a89-9df6-b61425d2d7d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1237d732-bf12-4dcd-a9d1-3d89e99092a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3c006b-9f7e-462c-953b-f185ce1588ed}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e47a25a-2045-4a89-9df6-b61425d2d7d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a749fa3-4006-42d3-8676-a8e630a174d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc20122e-3cd5-4bc3-bfef-33a21140e3d0}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e47a25a-2045-4a89-9df6-b61425d2d7d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {041da5e3-ac4f-4153-9bcc-f5e1ff9123ce}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac99e0c2-08c8-4706-ab70-c2841af1dc48}, !- Zone Air Inlet Port List
  {477cc085-a941-4c35-9e84-105fe50d4520}, !- Zone Air Exhaust Port List
  {135c3341-1bac-410f-a3ce-fc6185e8c3f4}, !- Zone Air Node Name
  {f39df5fb-14fa-4be1-b58a-1af91967d6d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45aced8c-5abc-4746-8b7e-6ef66fe2d3f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ee1be66-0b91-4d35-9c26-f5e61f0ddeff}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Zone Air Node, !- Name
  {135c3341-1bac-410f-a3ce-fc6185e8c3f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {135c3341-1bac-410f-a3ce-fc6185e8c3f4}, !- Handle
  {041da5e3-ac4f-4153-9bcc-f5e1ff9123ce}, !- Source Object
  11,                                     !- Outlet Port
  {7ee1be66-0b91-4d35-9c26-f5e61f0ddeff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac99e0c2-08c8-4706-ab70-c2841af1dc48}, !- Handle
  {041da5e3-ac4f-4153-9bcc-f5e1ff9123ce}, !- HVAC Component
  {0f5535f5-5f48-42b2-924a-47f57e67c9d2}, !- Port 1
  {a46132dc-23cc-4f6b-ab69-08a6f319d278}; !- Port 2

OS:PortList,
  {477cc085-a941-4c35-9e84-105fe50d4520}, !- Handle
  {041da5e3-ac4f-4153-9bcc-f5e1ff9123ce}, !- HVAC Component
  {5b6a46ff-b87f-4727-a68e-9f36cef43f9b}; !- Port 1

OS:PortList,
  {f39df5fb-14fa-4be1-b58a-1af91967d6d0}, !- Handle
  {041da5e3-ac4f-4153-9bcc-f5e1ff9123ce}, !- HVAC Component
  {ff1601e8-be00-4952-9173-d84eff293651}; !- Port 1

OS:Sizing:Zone,
  {2fc91fde-d032-46b9-a53e-b0217a30a36f}, !- Handle
  {041da5e3-ac4f-4153-9bcc-f5e1ff9123ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4dadd97c-a2c5-4fae-ae5c-50146199fb9b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Zone HVAC Equipment List, !- Name
  {041da5e3-ac4f-4153-9bcc-f5e1ff9123ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07f47b20-6e61-440d-b038-ec38377b1081}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7e4ce2e5-682d-4a68-a938-62bf2709a4c4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8ee8901a-0495-4d4f-87f8-69311c27e8e3}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4db91f70-9164-468f-8f9e-d85e25495ad2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {09674406-b3fb-407b-a78d-acaf3267c40e}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Top, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -68.1553519541936,                      !- X Origin {m}
  3.9474189942742,                        !- Y Origin {m}
  118.872,                                !- Z Origin {m}
  {f1068cb5-0752-4069-a054-c87a9f706589}, !- Building Story Name
  {8f38f0a7-c638-4afd-a372-fca0548799b3}; !- Thermal Zone Name

OS:Surface,
  {d07c5e71-3863-463e-9b05-4fd71676aff9}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {09674406-b3fb-407b-a78d-acaf3267c40e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59aadb33-dc04-44aa-baee-eca442a6cc09}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09674406-b3fb-407b-a78d-acaf3267c40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac65123c-c794-49b3-be5f-3ef0fe16aa6c}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09674406-b3fb-407b-a78d-acaf3267c40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d114f8-5e47-45d7-92ac-7803269670db}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09674406-b3fb-407b-a78d-acaf3267c40e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2d71292-4bb6-42a0-a268-4912b8436df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af386072-233e-4623-bb82-f4a01b7f3a6d}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09674406-b3fb-407b-a78d-acaf3267c40e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dafe1c1-abb1-4440-bd8a-df9db226018e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8486d99-e642-4700-a1b4-0cdef1f205c5}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09674406-b3fb-407b-a78d-acaf3267c40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f38f0a7-c638-4afd-a372-fca0548799b3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {569d7731-ee62-401c-b97c-d543e8bd800b}, !- Zone Air Inlet Port List
  {a8aaa9c8-3bee-43d5-b862-87d8478aaa27}, !- Zone Air Exhaust Port List
  {50e39523-210c-4c2a-bdee-04b66b4554a8}, !- Zone Air Node Name
  {6fd53c43-052f-4d18-9431-948750fd8754}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66bb2766-7088-4522-9a89-9eaf76c1929a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1d4a2db-8f72-4851-80bd-9532486d25a3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Zone Air Node, !- Name
  {50e39523-210c-4c2a-bdee-04b66b4554a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50e39523-210c-4c2a-bdee-04b66b4554a8}, !- Handle
  {8f38f0a7-c638-4afd-a372-fca0548799b3}, !- Source Object
  11,                                     !- Outlet Port
  {f1d4a2db-8f72-4851-80bd-9532486d25a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {569d7731-ee62-401c-b97c-d543e8bd800b}, !- Handle
  {8f38f0a7-c638-4afd-a372-fca0548799b3}, !- HVAC Component
  {a096e146-3936-46a2-8aae-b21333497941}, !- Port 1
  {fb7995b7-435d-4e16-8bf2-f2d7ff531130}; !- Port 2

OS:PortList,
  {a8aaa9c8-3bee-43d5-b862-87d8478aaa27}, !- Handle
  {8f38f0a7-c638-4afd-a372-fca0548799b3}, !- HVAC Component
  {6ded0108-d58a-4124-8cdf-b909e47fcbc8}; !- Port 1

OS:PortList,
  {6fd53c43-052f-4d18-9431-948750fd8754}, !- Handle
  {8f38f0a7-c638-4afd-a372-fca0548799b3}, !- HVAC Component
  {ccd7f428-b858-41ea-8de5-afdb9bbb0f68}; !- Port 1

OS:Sizing:Zone,
  {7db009bf-ed1e-4ba8-94fc-ae6ee848983e}, !- Handle
  {8f38f0a7-c638-4afd-a372-fca0548799b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28d3c7db-c64e-4b98-b7b5-f766be7e8d4d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Zone HVAC Equipment List, !- Name
  {8f38f0a7-c638-4afd-a372-fca0548799b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c234700-3d34-4976-9158-2d5ca7ebad26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bcdf5053-0d82-42da-bc7a-6cede5a71e43}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a770ceea-317c-46e6-b7df-cb1a9471eeed}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {130f357f-113e-46ad-808e-cacb8eb83210}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5b2300c3-3a7f-4c0d-ae84-3fc7b2ce64a6}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Top, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5833519541936,                      !- X Origin {m}
  -8.5194189942742,                       !- Y Origin {m}
  118.872,                                !- Z Origin {m}
  {f1068cb5-0752-4069-a054-c87a9f706589}, !- Building Story Name
  {1857ff3f-22d3-4222-a6f8-e734781662f8}; !- Thermal Zone Name

OS:Surface,
  {03c6d9e2-b653-472b-a217-13d3aa1e5b7f}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {5b2300c3-3a7f-4c0d-ae84-3fc7b2ce64a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f069a7f8-372b-44d9-8679-4ebdcf3fe7ee}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b2300c3-3a7f-4c0d-ae84-3fc7b2ce64a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e00f5a2d-4149-49b4-8083-288daf4a565c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37d64ab5-f5ac-4c6a-82ed-0e1f1af63856}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b2300c3-3a7f-4c0d-ae84-3fc7b2ce64a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de3a5a4d-07ee-46b5-856f-16f99c99891d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389ed301-1a5a-47f0-b1d0-6b9ba2672ed4}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b2300c3-3a7f-4c0d-ae84-3fc7b2ce64a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68c56341-4fc0-4306-88c0-dbf5fdac1093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a13e4d-3d9d-408a-b5dc-d2ed71ecd2d9}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b2300c3-3a7f-4c0d-ae84-3fc7b2ce64a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  127.166703908387, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e4803e-69b6-40bc-832f-3d9cd83b4167}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b2300c3-3a7f-4c0d-ae84-3fc7b2ce64a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1857ff3f-22d3-4222-a6f8-e734781662f8}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aba22d6a-fb9a-4801-a064-2ae7d8ce790b}, !- Zone Air Inlet Port List
  {efdc211a-59b1-43d2-9fd7-e3d2e6adccc8}, !- Zone Air Exhaust Port List
  {6101136a-f644-44fe-8150-11ebe102c326}, !- Zone Air Node Name
  {6c5ca816-40c3-40b1-b708-f1b416550c9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5fef0fb-fe9a-4b3d-a89f-1accb242eac6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1733e115-5aea-4788-bfb8-6c81913959ef}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Zone Air Node, !- Name
  {6101136a-f644-44fe-8150-11ebe102c326}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6101136a-f644-44fe-8150-11ebe102c326}, !- Handle
  {1857ff3f-22d3-4222-a6f8-e734781662f8}, !- Source Object
  11,                                     !- Outlet Port
  {1733e115-5aea-4788-bfb8-6c81913959ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aba22d6a-fb9a-4801-a064-2ae7d8ce790b}, !- Handle
  {1857ff3f-22d3-4222-a6f8-e734781662f8}, !- HVAC Component
  {101f945c-82a0-48a2-a422-727f86b32178}, !- Port 1
  {56f027e0-7925-4e39-8d54-d8b24015ad7d}; !- Port 2

OS:PortList,
  {efdc211a-59b1-43d2-9fd7-e3d2e6adccc8}, !- Handle
  {1857ff3f-22d3-4222-a6f8-e734781662f8}, !- HVAC Component
  {f31401c8-d65e-4801-bff9-3d9e44ad6547}; !- Port 1

OS:PortList,
  {6c5ca816-40c3-40b1-b708-f1b416550c9d}, !- Handle
  {1857ff3f-22d3-4222-a6f8-e734781662f8}, !- HVAC Component
  {fcf0cc19-8071-41d5-8ce9-243dd60163a7}; !- Port 1

OS:Sizing:Zone,
  {7c291852-b06b-4d20-bf6e-890fa018d84a}, !- Handle
  {1857ff3f-22d3-4222-a6f8-e734781662f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9ff9fa4a-9e58-46e3-a730-a28d0de1e80f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Zone HVAC Equipment List, !- Name
  {1857ff3f-22d3-4222-a6f8-e734781662f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c40e1e2-e0df-468f-ba02-f829d5a2991f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {32b07290-64a7-45f5-9b4b-7ff352f13d7e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b3aaf3f2-746a-4988-b1ab-d3f18c327ed4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {87c7d5f4-6806-4ca6-aace-1c4f5de5aca4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4ea434e5-ef18-4758-8b27-8ffa4080779a}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Top, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5833519541936,                      !- X Origin {m}
  -3.9474189942742,                       !- Y Origin {m}
  118.872,                                !- Z Origin {m}
  {f1068cb5-0752-4069-a054-c87a9f706589}, !- Building Story Name
  {35992f35-999f-4ca3-acbb-e36b1ae4e853}; !- Thermal Zone Name

OS:Surface,
  {74d914b5-bacf-4c71-8ba3-3969a31e9329}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {4ea434e5-ef18-4758-8b27-8ffa4080779a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  127.166703908387, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1237d732-bf12-4dcd-a9d1-3d89e99092a4}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea434e5-ef18-4758-8b27-8ffa4080779a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc821c2c-c353-4d49-bda2-f866efd7d5f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d89f85-52e5-49b7-9829-85e8912f8092}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea434e5-ef18-4758-8b27-8ffa4080779a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef237b7a-2a1b-4f0e-b969-6555e0c54de8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 7.8948379885484, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7135bd47-489f-4984-b57d-6f43505ba8da}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea434e5-ef18-4758-8b27-8ffa4080779a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d59dbf7-af08-4114-9e43-36de4a16a040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  127.166703908387, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3a5a4d-07ee-46b5-856f-16f99c99891d}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea434e5-ef18-4758-8b27-8ffa4080779a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37d64ab5-f5ac-4c6a-82ed-0e1f1af63856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  127.166703908387, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535b97a4-299c-48c5-8429-fb788196563f}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ea434e5-ef18-4758-8b27-8ffa4080779a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35992f35-999f-4ca3-acbb-e36b1ae4e853}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17ee1b9d-b600-4769-acb8-0ef434c6b8b9}, !- Zone Air Inlet Port List
  {972d2c41-514a-4506-ad8a-e102c6ea012f}, !- Zone Air Exhaust Port List
  {1796ddf3-da47-4317-bb7b-86e9b4a87da6}, !- Zone Air Node Name
  {3b9f85c2-4554-4c59-8f71-bf6fddc92c5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a25baec-d2a6-493f-9a3a-47db096a39e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d40699b-5cc1-4647-b1a8-222a74b553e4}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Zone Air Node, !- Name
  {1796ddf3-da47-4317-bb7b-86e9b4a87da6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1796ddf3-da47-4317-bb7b-86e9b4a87da6}, !- Handle
  {35992f35-999f-4ca3-acbb-e36b1ae4e853}, !- Source Object
  11,                                     !- Outlet Port
  {8d40699b-5cc1-4647-b1a8-222a74b553e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17ee1b9d-b600-4769-acb8-0ef434c6b8b9}, !- Handle
  {35992f35-999f-4ca3-acbb-e36b1ae4e853}, !- HVAC Component
  {5471229d-c860-4c33-8698-7d072d76133b}, !- Port 1
  {0fd1ee32-f65f-47f8-90f8-c1295348c038}; !- Port 2

OS:PortList,
  {972d2c41-514a-4506-ad8a-e102c6ea012f}, !- Handle
  {35992f35-999f-4ca3-acbb-e36b1ae4e853}, !- HVAC Component
  {bc37e015-fad3-40ed-8972-482f0acc0acc}; !- Port 1

OS:PortList,
  {3b9f85c2-4554-4c59-8f71-bf6fddc92c5d}, !- Handle
  {35992f35-999f-4ca3-acbb-e36b1ae4e853}, !- HVAC Component
  {d9841c05-8eb5-4943-b45e-72c516fbde4f}; !- Port 1

OS:Sizing:Zone,
  {df0bd4d9-6a4f-463f-97c5-19cb4fd2cf9f}, !- Handle
  {35992f35-999f-4ca3-acbb-e36b1ae4e853}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7bf07465-f9db-44d6-8eab-c479b857cefc}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Zone HVAC Equipment List, !- Name
  {35992f35-999f-4ca3-acbb-e36b1ae4e853}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0f2d347-29a5-4d2e-a5a5-887cada2183e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f9dbb237-1880-47c0-8c00-952fd5b49775}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {beaa38f8-7372-4f09-b42a-e5477d4ce1ef}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cd8392ca-4bc9-4899-8069-db2111ee4fba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c1177292-78ac-4a79-8010-a4c0b542f44e}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Top, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5833519541936,                      !- X Origin {m}
  3.9474189942742,                        !- Y Origin {m}
  118.872,                                !- Z Origin {m}
  {f1068cb5-0752-4069-a054-c87a9f706589}, !- Building Story Name
  {c859d283-3a44-4e25-94d3-fe34dc6f9ac4}; !- Thermal Zone Name

OS:Surface,
  {a699a2de-f727-4ffd-800a-aa34e5cac8db}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {c1177292-78ac-4a79-8010-a4c0b542f44e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d71292-4bb6-42a0-a268-4912b8436df3}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1177292-78ac-4a79-8010-a4c0b542f44e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d114f8-5e47-45d7-92ac-7803269670db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a21c40-0f4e-4b84-974c-a90ba8a1e89d}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1177292-78ac-4a79-8010-a4c0b542f44e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c590192-3d12-4f7b-b7c7-972514c9c1d9}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1177292-78ac-4a79-8010-a4c0b542f44e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d994486-b71f-4944-a4ed-f760f79a580e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  127.166703908387, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef237b7a-2a1b-4f0e-b969-6555e0c54de8}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1177292-78ac-4a79-8010-a4c0b542f44e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d89f85-52e5-49b7-9829-85e8912f8092}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  127.166703908387, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  127.166703908387, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82853a68-ae7c-4420-ba84-89a4a060d63b}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1177292-78ac-4a79-8010-a4c0b542f44e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.166703908387, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.166703908387, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c859d283-3a44-4e25-94d3-fe34dc6f9ac4}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {938b5fc5-a283-4ff0-b99e-0a7e56eb4423}, !- Zone Air Inlet Port List
  {67544d58-d930-4d00-a384-4ebe187342c0}, !- Zone Air Exhaust Port List
  {3ad962e5-64d7-4296-b057-015fafd3d09d}, !- Zone Air Node Name
  {b2ea39f4-a4dc-4f4e-a61f-1c5bdd9d42a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddaa109f-20ed-4ef9-b808-38a546462cd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16c8a146-8960-4d33-be22-ff9e0507c7ac}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Zone Air Node, !- Name
  {3ad962e5-64d7-4296-b057-015fafd3d09d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ad962e5-64d7-4296-b057-015fafd3d09d}, !- Handle
  {c859d283-3a44-4e25-94d3-fe34dc6f9ac4}, !- Source Object
  11,                                     !- Outlet Port
  {16c8a146-8960-4d33-be22-ff9e0507c7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {938b5fc5-a283-4ff0-b99e-0a7e56eb4423}, !- Handle
  {c859d283-3a44-4e25-94d3-fe34dc6f9ac4}, !- HVAC Component
  {0b1a8f36-474d-4a3d-a8f7-9aba63f44814}, !- Port 1
  {4f20abd9-d5df-4011-8a61-68a025b63acf}; !- Port 2

OS:PortList,
  {67544d58-d930-4d00-a384-4ebe187342c0}, !- Handle
  {c859d283-3a44-4e25-94d3-fe34dc6f9ac4}, !- HVAC Component
  {bb78d9cd-215c-47a5-bece-355ca9255789}; !- Port 1

OS:PortList,
  {b2ea39f4-a4dc-4f4e-a61f-1c5bdd9d42a1}, !- Handle
  {c859d283-3a44-4e25-94d3-fe34dc6f9ac4}, !- HVAC Component
  {fd711b17-0770-48e5-a6ad-0dec05f1097c}; !- Port 1

OS:Sizing:Zone,
  {c6e8f392-4a37-40dd-8a98-98c8224e1fa9}, !- Handle
  {c859d283-3a44-4e25-94d3-fe34dc6f9ac4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e940b77-d4ce-4588-8255-324408cbcdfe}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Zone HVAC Equipment List, !- Name
  {c859d283-3a44-4e25-94d3-fe34dc6f9ac4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e85e591-bd8e-41ec-9879-3476a5f69489}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b7fabde0-5479-4ae9-a614-9a74baf3d792}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {55a80c02-faf7-49ab-bab6-5ef7e6b2af27}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4127986c-d858-42ed-8f78-3aa9f8c3f931}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f8353eb6-a743-4f64-89a0-bc2622454426}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.5833519541936,                       !- X Origin {m}
  -8.5194189942742,                       !- Y Origin {m}
  118.872,                                !- Z Origin {m}
  {f1068cb5-0752-4069-a054-c87a9f706589}, !- Building Story Name
  {08744ccf-1579-492b-9593-abbc940f6902}; !- Thermal Zone Name

OS:Surface,
  {c5bf347a-e347-4109-9356-8bf7b1a79dd7}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {f8353eb6-a743-4f64-89a0-bc2622454426}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c56341-4fc0-4306-88c0-dbf5fdac1093}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8353eb6-a743-4f64-89a0-bc2622454426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {389ed301-1a5a-47f0-b1d0-6b9ba2672ed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2fc0501-5f9c-4747-9acc-c6371bbafa4c}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8353eb6-a743-4f64-89a0-bc2622454426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5ddbea8-bd3d-44af-8fd8-9fb4f4642fd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6e6ac0-c5ff-4b72-b11c-85160e379215}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8353eb6-a743-4f64-89a0-bc2622454426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e34aaa1-a273-4123-a639-74b0a5714e85}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8353eb6-a743-4f64-89a0-bc2622454426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48cebb20-a6de-4c4b-85d7-f9c7f464a310}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8353eb6-a743-4f64-89a0-bc2622454426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08744ccf-1579-492b-9593-abbc940f6902}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1c388b8-ad6f-4818-a172-dbc72d778603}, !- Zone Air Inlet Port List
  {bdc2aa5b-16dc-420e-ae14-21d14d3270ae}, !- Zone Air Exhaust Port List
  {cd3cc2c2-864b-4807-bc79-29075e27032e}, !- Zone Air Node Name
  {f2da4178-1f7e-424d-a870-969695628ad6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e006b59-d8c1-4553-b4c9-330fd9263eb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b20fdf75-b65c-4115-8430-4d3ffd692d13}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Zone Air Node, !- Name
  {cd3cc2c2-864b-4807-bc79-29075e27032e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd3cc2c2-864b-4807-bc79-29075e27032e}, !- Handle
  {08744ccf-1579-492b-9593-abbc940f6902}, !- Source Object
  11,                                     !- Outlet Port
  {b20fdf75-b65c-4115-8430-4d3ffd692d13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1c388b8-ad6f-4818-a172-dbc72d778603}, !- Handle
  {08744ccf-1579-492b-9593-abbc940f6902}, !- HVAC Component
  {8f891a3f-98ae-474e-9787-2b99e8e6b8be}, !- Port 1
  {3a0f35df-feac-45e6-a61f-d48b188b60d7}; !- Port 2

OS:PortList,
  {bdc2aa5b-16dc-420e-ae14-21d14d3270ae}, !- Handle
  {08744ccf-1579-492b-9593-abbc940f6902}, !- HVAC Component
  {4d84acdd-4f05-4008-980b-b258c1a96f13}; !- Port 1

OS:PortList,
  {f2da4178-1f7e-424d-a870-969695628ad6}, !- Handle
  {08744ccf-1579-492b-9593-abbc940f6902}, !- HVAC Component
  {78202f68-fb3c-4b33-9d8b-fea786c207aa}; !- Port 1

OS:Sizing:Zone,
  {30445cc1-680e-43e0-999a-fc80233651a6}, !- Handle
  {08744ccf-1579-492b-9593-abbc940f6902}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {37d778e9-8558-4104-b21d-e5ac15929341}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {08744ccf-1579-492b-9593-abbc940f6902}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {661387b5-436e-4f80-896b-41c2f82f8c9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {19216dc4-7632-4fd1-b5b4-6d227a59a2e9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8d035313-b74b-46e0-a805-11406c2685f4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {387868a0-f698-4a4e-99c7-ecc84c89b9d4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f5d05a46-c518-4cd6-a99b-3a64f4fa3c49}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.5833519541936,                       !- X Origin {m}
  -3.9474189942742,                       !- Y Origin {m}
  118.872,                                !- Z Origin {m}
  {f1068cb5-0752-4069-a054-c87a9f706589}, !- Building Story Name
  {5e9eb535-5156-4f6d-b8ce-bdc1cf8ff9cc}; !- Thermal Zone Name

OS:Surface,
  {815c021a-d14a-455a-94e4-135b73b8fe18}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {f5d05a46-c518-4cd6-a99b-3a64f4fa3c49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.8948379885484, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d59dbf7-af08-4114-9e43-36de4a16a040}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d05a46-c518-4cd6-a99b-3a64f4fa3c49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7135bd47-489f-4984-b57d-6f43505ba8da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8fd2e2-0b73-4066-9fcf-efe9652dfe32}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d05a46-c518-4cd6-a99b-3a64f4fa3c49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2808d347-7f6b-4b08-a368-046d818eff98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.8948379885484, 0,   !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.8948379885484, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.8948379885484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d20df39-bbed-4e01-8500-3926ac70a732}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d05a46-c518-4cd6-a99b-3a64f4fa3c49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.8948379885484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.8948379885484, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5ddbea8-bd3d-44af-8fd8-9fb4f4642fd9}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d05a46-c518-4cd6-a99b-3a64f4fa3c49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2fc0501-5f9c-4747-9acc-c6371bbafa4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc464e1d-29f1-4fe3-a95c-44c9e5619f03}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5d05a46-c518-4cd6-a99b-3a64f4fa3c49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.8948379885484, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.8948379885484, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e9eb535-5156-4f6d-b8ce-bdc1cf8ff9cc}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4329602-fc13-48e4-9a66-d818ee4ba62b}, !- Zone Air Inlet Port List
  {053ac8b7-adf3-444d-9f8f-cea305c27efc}, !- Zone Air Exhaust Port List
  {40f41b0b-77b5-4e9d-a402-059ee3c68a9e}, !- Zone Air Node Name
  {33baec22-0a15-4234-b3f3-3af192e5cd6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {997466db-c92e-4568-a8dc-75b11c44b6e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6ff3a30-a7ee-4f96-ba6c-b86a93999bf8}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Zone Air Node, !- Name
  {40f41b0b-77b5-4e9d-a402-059ee3c68a9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40f41b0b-77b5-4e9d-a402-059ee3c68a9e}, !- Handle
  {5e9eb535-5156-4f6d-b8ce-bdc1cf8ff9cc}, !- Source Object
  11,                                     !- Outlet Port
  {f6ff3a30-a7ee-4f96-ba6c-b86a93999bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4329602-fc13-48e4-9a66-d818ee4ba62b}, !- Handle
  {5e9eb535-5156-4f6d-b8ce-bdc1cf8ff9cc}, !- HVAC Component
  {911e05b6-490c-43ca-bc54-f2e4597ee4c3}, !- Port 1
  {770fed23-bb40-4820-8c69-280cf8d880cb}; !- Port 2

OS:PortList,
  {053ac8b7-adf3-444d-9f8f-cea305c27efc}, !- Handle
  {5e9eb535-5156-4f6d-b8ce-bdc1cf8ff9cc}, !- HVAC Component
  {e96e9aeb-89d4-4ab9-b684-07c578323131}; !- Port 1

OS:PortList,
  {33baec22-0a15-4234-b3f3-3af192e5cd6d}, !- Handle
  {5e9eb535-5156-4f6d-b8ce-bdc1cf8ff9cc}, !- HVAC Component
  {4006b2f7-ab01-42f2-9f2c-97679a062679}; !- Port 1

OS:Sizing:Zone,
  {33bd29ce-d8b1-4bec-a444-2c8809dc1950}, !- Handle
  {5e9eb535-5156-4f6d-b8ce-bdc1cf8ff9cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {38b681b5-2302-407f-b739-a66bf3099864}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {5e9eb535-5156-4f6d-b8ce-bdc1cf8ff9cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56239d0b-86aa-418f-b05b-bb1ebb2048b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5f11c92e-9852-4b73-9464-c0088c5515cb}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {93a72a98-3517-449b-a50e-214e0d86dba2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e1d19ee7-4ab8-48ed-8d64-d85b111439b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bf792a08-bc78-4049-a8da-a2ed93e12d25}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.5833519541936,                       !- X Origin {m}
  3.9474189942742,                        !- Y Origin {m}
  118.872,                                !- Z Origin {m}
  {f1068cb5-0752-4069-a054-c87a9f706589}, !- Building Story Name
  {329b8f89-e41f-4f49-a55c-791a4d875d81}; !- Thermal Zone Name

OS:Surface,
  {68cf56b4-0e76-4a7c-81a4-842ed22ed4d4}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  {bf792a08-bc78-4049-a8da-a2ed93e12d25}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d994486-b71f-4944-a4ed-f760f79a580e}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf792a08-bc78-4049-a8da-a2ed93e12d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c590192-3d12-4f7b-b7c7-972514c9c1d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262a287d-27e8-4d93-945e-51d5bbe7ee42}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf792a08-bc78-4049-a8da-a2ed93e12d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4855db37-302c-49c9-8d34-242d7abdaabb}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf792a08-bc78-4049-a8da-a2ed93e12d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2808d347-7f6b-4b08-a368-046d818eff98}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf792a08-bc78-4049-a8da-a2ed93e12d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad8fd2e2-0b73-4066-9fcf-efe9652dfe32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42f425b-2f81-4eb8-93a3-6584cd82f0ec}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf792a08-bc78-4049-a8da-a2ed93e12d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.33226762955019e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.33226762955019e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {329b8f89-e41f-4f49-a55c-791a4d875d81}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a361da6-aed9-4fbd-baf7-09d81208688f}, !- Zone Air Inlet Port List
  {e0a15637-60e5-4818-a9e7-88c56f2b0640}, !- Zone Air Exhaust Port List
  {bfde71ef-3eb4-4ac0-9015-1cc0c6bd3213}, !- Zone Air Node Name
  {2f084bb3-1b98-4406-a9d6-1abd8876d1a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {679d45ae-7ea2-4a3f-998a-77e728148591}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {faecc8d2-9257-44f7-a8ba-2c0a62213890}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Zone Air Node, !- Name
  {bfde71ef-3eb4-4ac0-9015-1cc0c6bd3213}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfde71ef-3eb4-4ac0-9015-1cc0c6bd3213}, !- Handle
  {329b8f89-e41f-4f49-a55c-791a4d875d81}, !- Source Object
  11,                                     !- Outlet Port
  {faecc8d2-9257-44f7-a8ba-2c0a62213890}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a361da6-aed9-4fbd-baf7-09d81208688f}, !- Handle
  {329b8f89-e41f-4f49-a55c-791a4d875d81}, !- HVAC Component
  {298929d9-0472-4352-992d-a74621b2c354}, !- Port 1
  {f4866423-4bc5-4280-ae57-2eea48709560}; !- Port 2

OS:PortList,
  {e0a15637-60e5-4818-a9e7-88c56f2b0640}, !- Handle
  {329b8f89-e41f-4f49-a55c-791a4d875d81}, !- HVAC Component
  {bf37bdc2-71bf-467d-ae6b-b46bb3ad7261}; !- Port 1

OS:PortList,
  {2f084bb3-1b98-4406-a9d6-1abd8876d1a4}, !- Handle
  {329b8f89-e41f-4f49-a55c-791a4d875d81}, !- HVAC Component
  {5ddc4c8b-f6c8-4375-9413-569dde949379}; !- Port 1

OS:Sizing:Zone,
  {004efc0c-d671-4bb6-b077-633d5cca260c}, !- Handle
  {329b8f89-e41f-4f49-a55c-791a4d875d81}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {73176995-e7c2-4b02-86bc-c390afdeb47a}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {329b8f89-e41f-4f49-a55c-791a4d875d81}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f00c3b0-1ba2-4544-aef6-e36a14d365fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8a514916-2978-4e12-802b-ee5e36a56b86}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c2cd19e8-5439-40e4-8d89-5e2e897f53a6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49909de0-069f-4f5c-9d86-39626f3bf752}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {8d033807-40ac-4f4a-af58-5d34b948433d}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42fd2d1c-03b3-490f-8c41-06885895515a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -1.77635683940025e-15, 1.82922633091796, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  127.141303908387, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  127.141303908387, -1.77635683940025e-15, 1.82922633091796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37e7f735-f261-47bc-a669-33fe3c32c7ad}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5bc9d86a-603d-49a2-bffb-032532584b91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.8694379885484, 1.83570887016089, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8694379885484, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999976, 1.83570887016089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c940c601-ed81-44cd-8402-b4d709b21ea3}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5da90029-2f80-4409-a36a-1915b711e200}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.5466, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0254000000000012, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63480aba-eb5a-4dea-9aa5-349263eb0d3f}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5561623f-ac6a-4353-ac14-6ea74a2f3a05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.572, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02c551e4-36cb-40bf-bf36-33f18693221c}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24b9b6ef-717f-4d21-8843-cedf153b042c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.5466, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999976, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {556c28e0-6b6d-47c1-b303-618dabb15be2}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70539836-cdc7-4806-935a-7865dc4b408b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -1.77635683940025e-15, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -1.77635683940025e-15, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46decf61-2be2-4138-9615-8ac92ce7b90b}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4aada058-6fd6-4c2c-852b-492d72a44f69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  127.141303908387, 4.572, 1.82922633091796, !- X,Y,Z Vertex 1 {m}
  127.141303908387, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.572, 1.82922633091796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4a956d7-fe1c-4e1e-a494-a14b27c9f337}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3480431-6e2b-4cc1-aba9-553767a6ba8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -1.77635683940025e-15, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-15, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fe5addd-d3c4-4ea7-a826-a02d4ae2818c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b922d40a-f7a1-455e-8278-09ea34b4ada0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999982, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.5466, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b44ac90e-de0f-43e5-af96-4c0125a6bbed}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac157c07-870e-4f07-b7c5-fcc1ac87c2fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999987, 1.83570887016089, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999987, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.8694379885484, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.8694379885484, 1.83570887016089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf977cad-6169-4782-b17d-3642673bed7e}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0eb3b220-57fd-4193-9a7b-86f23a3a72d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.572, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a14e5409-c5a8-4e86-98b2-d2acc9a499cb}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8afc9ce9-0697-443f-a829-9a90eaabe62a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000013, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000013, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.5466, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {504adba9-146f-42fd-9eb9-60420cc8815c}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {686c07d7-17c0-49d2-b24f-4adea35859af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.5466, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0254000000000012, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76dd1dbc-1d11-4c4c-8cec-b15d6dad33fe}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ff8f955-a98d-418a-b5d1-c5428be225bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.572, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {356fa15c-fb2a-48cf-8412-e00ba7d1a7b6}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {252c555a-ae92-4f0f-bf35-9d7933a5d31b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.8694379885484, 1.83570887016089, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8694379885484, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999976, 1.83570887016089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef55ebc7-5464-4937-826f-ef66586362bd}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c85c591-fec8-4f61-b33f-abd92a91beeb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -1.77635683940025e-15, 1.82922633091796, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  127.141303908387, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  127.141303908387, -1.77635683940025e-15, 1.82922633091796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21921e0a-b7e6-437e-9a68-6549f9671900}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {085b2b22-99fd-4ac0-a376-55fd0a8fa35d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.5466, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999976, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2971d96f-e86f-44de-becf-79577aed220b}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acffbc28-0f74-4523-92da-b06c35d7a26e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -1.77635683940025e-15, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -1.77635683940025e-15, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87e6b59d-063b-49be-8148-25308f87df98}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74527b4-849d-440f-a165-4dd8e6671f63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  127.141303908387, 4.572, 1.82922633091796, !- X,Y,Z Vertex 1 {m}
  127.141303908387, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.572, 1.82922633091796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbbd5bab-0943-48c9-9773-98d3cbc9456a}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6348019-7166-4387-b7cc-2c75ea407262}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -1.77635683940025e-15, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-15, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d6d43e6-0329-4d1a-9411-207afa359872}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e411db6-372e-49cc-9826-2e1a8a390727}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999982, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.5466, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7e048df-6eec-4264-a7bd-29d5ad4d4e43}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15c9a3b1-bec6-4833-800b-dda6871eeaea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999987, 1.83570887016089, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999987, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.8694379885484, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.8694379885484, 1.83570887016089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa50e6b1-97b7-41ba-9575-6905cbb8471e}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4bb092d-29c3-4c50-b713-c3323292e828}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.572, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5eb0db70-7890-44f9-acfc-ab470d4e4b42}, !- Handle
  Sub Surface 24,                         !- Name
