  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d517da3c-e5dd-414a-a2a3-c1d2c0353898}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000013, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000013, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.5466, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42fbe961-0af3-45fa-9677-b40afb25b9ae}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {59aadb33-dc04-44aa-baee-eca442a6cc09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.5466, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0254000000000012, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a02a7e64-b86d-45bc-b363-11aeb56d61ba}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac65123c-c794-49b3-be5f-3ef0fe16aa6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.572, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5299c15-c45d-470e-a601-e588fd4ea8f0}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82a13e4d-3d9d-408a-b5dc-d2ed71ecd2d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -1.77635683940025e-15, 1.82922633091796, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  127.141303908387, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  127.141303908387, -1.77635683940025e-15, 1.82922633091796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12910ac9-1ee6-4f1b-957c-4b6313fd4c95}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64fd19d5-ea9d-4438-992e-c9c944d16d50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.5466, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999976, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41e8b15a-805b-4213-b83e-eb6e62115e91}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d1a68201-ca9c-49ec-9d48-4c418e40ddb2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -1.77635683940025e-15, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -1.77635683940025e-15, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89857a26-1693-45a0-b79f-ead29e902f91}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cbdd9d8-d0a1-4e8b-a5ae-c43ee9c2d3db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.8694379885484, 1.83570887016089, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.8694379885484, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999976, 1.83570887016089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bfb0dac-1fb7-4077-a2cc-b22e9e1aca37}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0a21c40-0f4e-4b84-974c-a90ba8a1e89d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  127.141303908387, 4.572, 1.82922633091796, !- X,Y,Z Vertex 1 {m}
  127.141303908387, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.572, 1.82922633091796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be615344-1b65-4614-b4ad-16a47e520a15}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e34aaa1-a273-4123-a639-74b0a5714e85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -1.77635683940025e-15, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-15, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18d1e4db-f3e8-404c-b1ad-8eb348c85abc}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c6e6ac0-c5ff-4b72-b11c-85160e379215}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999982, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.5466, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ab9e43d-511a-48e8-a2be-9fdd2cf836c8}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d20df39-bbed-4e01-8500-3926ac70a732}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999987, 1.83570887016089, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999987, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.8694379885484, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.8694379885484, 1.83570887016089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7f466f0-a811-4412-b058-2c3f7641c03e}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {262a287d-27e8-4d93-945e-51d5bbe7ee42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.572, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99d714e9-75eb-4bed-bce4-e5ffd11e2aa8}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4855db37-302c-49c9-8d34-242d7abdaabb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000013, 1.84078651685393, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000013, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.5466, 1.84078651685393; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {f42d2c46-4707-4061-99da-3a1f9ca9a3cd}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6e14b354-cf79-43cd-aa92-9bf276554f8f}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {f42d2c46-4707-4061-99da-3a1f9ca9a3cd}, !- People Definition Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c613ad20-c65e-458d-9901-35df0e677d0c}, !- Work Efficiency Schedule Name
  {217ad5a5-04a9-404d-a819-bf2071903410}, !- Clothing Insulation Schedule Name
  {7086aa34-99ba-4a27-92a4-90b1c5f62c3b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {217ad5a5-04a9-404d-a819-bf2071903410}, !- Handle
  Clothing Schedule,                      !- Name
  {5ac1dc3d-980d-4353-9d34-73458979dacb}, !- Schedule Type Limits Name
  {b06da8ff-5a47-4d47-bd0c-697f658ba373}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b06da8ff-5a47-4d47-bd0c-697f658ba373}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5ac1dc3d-980d-4353-9d34-73458979dacb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08548622-6cee-4e89-8480-b84ddd6e9eb1}, !- Handle
  Schedule Rule 1,                        !- Name
  {217ad5a5-04a9-404d-a819-bf2071903410}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30eddf80-db03-4997-b23d-23c034b5954b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30eddf80-db03-4997-b23d-23c034b5954b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5ac1dc3d-980d-4353-9d34-73458979dacb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5ac1dc3d-980d-4353-9d34-73458979dacb}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {7086aa34-99ba-4a27-92a4-90b1c5f62c3b}, !- Handle
  Air Velocity Schedule,                  !- Name
  {40fa99c2-8640-4d6c-8f9b-27f2d7ccec8e}, !- Schedule Type Limits Name
  {05a0ece9-5a4d-4b19-82e5-338eb2463b90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05a0ece9-5a4d-4b19-82e5-338eb2463b90}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {40fa99c2-8640-4d6c-8f9b-27f2d7ccec8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {40fa99c2-8640-4d6c-8f9b-27f2d7ccec8e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {c613ad20-c65e-458d-9901-35df0e677d0c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {548199c2-050e-4460-9719-6f51d0504973}; !- Default Day Schedule Name

OS:Schedule:Day,
  {548199c2-050e-4460-9719-6f51d0504973}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {76a47dc0-7cd9-4810-b2aa-eecbfa5154e6}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cb48f2dc-bfe0-4a31-977b-a19196d84aab}, !- Handle
  Office WholeBuilding - Lg Office Lights, !- Name
  {76a47dc0-7cd9-4810-b2aa-eecbfa5154e6}, !- Lights Definition Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b15c1fc2-1f0a-4e7f-8059-a2d9f0e63852}, !- Handle
  {76a47dc0-7cd9-4810-b2aa-eecbfa5154e6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {fbfe4571-cbd5-4da1-a93b-262b70b7da54}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07007467139934,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c5c7d1c9-d4b2-41fd-b548-d5645027f3b5}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {fbfe4571-cbd5-4da1-a93b-262b70b7da54}, !- Electric Equipment Definition Name
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {12987cac-b3cf-4b8c-83c5-34131212000f}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {644fc91d-8a07-4ac5-ae4a-0b6708f6245d}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fb59bfe6-6c1f-44c2-ad25-6cf53d5f40ca}, !- Number of People Schedule Name
  {b0857fba-44f2-4bc4-b22a-5f04cc3fa836}, !- People Activity Level Schedule Name
  {b7a22202-3911-48c4-a770-1a4087b18165}, !- Lighting Schedule Name
  {2292eb2e-bc1d-4128-b4a1-acaef138af69}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dfff83a3-002f-4ef0-80de-4b844f59ed6c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fb59bfe6-6c1f-44c2-ad25-6cf53d5f40ca}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {aa001c29-d543-463b-b112-a212955dbb5e}, !- Default Day Schedule Name
  {921cfdcf-486e-40ee-b3fb-014d53bb8ba6}, !- Summer Design Day Schedule Name
  {ce845ef4-0786-43ab-ac8f-35159c48e1ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa001c29-d543-463b-b112-a212955dbb5e}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff3de6f4-1e10-44e4-b406-d2f85a62c785}, !- Handle
  Schedule Rule 2,                        !- Name
  {fb59bfe6-6c1f-44c2-ad25-6cf53d5f40ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32731d22-dbc4-4876-863d-1f373208cd41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32731d22-dbc4-4876-863d-1f373208cd41}, !- Handle
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {921cfdcf-486e-40ee-b3fb-014d53bb8ba6}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {cacf5644-1d2b-4239-97f3-e4f6f9e7a016}, !- Handle
  Schedule Rule 3,                        !- Name
  {fb59bfe6-6c1f-44c2-ad25-6cf53d5f40ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f56929b7-9a44-4565-bede-c7389cc921f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f56929b7-9a44-4565-bede-c7389cc921f8}, !- Handle
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {ce845ef4-0786-43ab-ac8f-35159c48e1ab}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0857fba-44f2-4bc4-b22a-5f04cc3fa836}, !- Handle
  OfficeLarge ACTIVITY_SCH,               !- Name
  {964bb049-0476-40e5-a862-176e17718d1a}, !- Schedule Type Limits Name
  {dbee507f-9ca0-48ae-bbd6-f69449b3455c}, !- Default Day Schedule Name
  {382d7621-c1fb-4c6c-a2e3-c24ec30b5dc7}, !- Summer Design Day Schedule Name
  {155d27ef-2797-4ec6-87df-b129a2c13f6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbee507f-9ca0-48ae-bbd6-f69449b3455c}, !- Handle
  OfficeLarge ACTIVITY_SCH Default,       !- Name
  {964bb049-0476-40e5-a862-176e17718d1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {155d27ef-2797-4ec6-87df-b129a2c13f6b}, !- Handle
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- Name
  {964bb049-0476-40e5-a862-176e17718d1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {382d7621-c1fb-4c6c-a2e3-c24ec30b5dc7}, !- Handle
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- Name
  {964bb049-0476-40e5-a862-176e17718d1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {964bb049-0476-40e5-a862-176e17718d1a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {b7a22202-3911-48c4-a770-1a4087b18165}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {cd37c326-2eb1-48a7-ab7b-c7e16a6c2f19}, !- Default Day Schedule Name
  {2ba6b5e3-3acc-4c9c-a184-dd3a2d52392c}, !- Summer Design Day Schedule Name
  {58e4368d-a623-460b-adb5-40e06edf5134}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd37c326-2eb1-48a7-ab7b-c7e16a6c2f19}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {dabd9196-8850-4111-9779-2b40fabb28e8}, !- Handle
  Schedule Rule 4,                        !- Name
  {b7a22202-3911-48c4-a770-1a4087b18165}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d981280-d392-47fa-b10c-b927597a2217}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d981280-d392-47fa-b10c-b927597a2217}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {2ba6b5e3-3acc-4c9c-a184-dd3a2d52392c}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {329594c0-4c56-40c3-b14d-5aa5951f90fc}, !- Handle
  Schedule Rule 5,                        !- Name
  {b7a22202-3911-48c4-a770-1a4087b18165}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee943cb5-7e37-4f20-a298-dede8e69f040}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee943cb5-7e37-4f20-a298-dede8e69f040}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {58e4368d-a623-460b-adb5-40e06edf5134}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2292eb2e-bc1d-4128-b4a1-acaef138af69}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {a2cca398-247d-4cff-92e8-421e82e44dd1}, !- Default Day Schedule Name
  {a9e6cb6e-08ba-4cca-a3db-f603bc98cdc5}, !- Summer Design Day Schedule Name
  {aa85e41c-f681-4e08-99d2-b4040972b2d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2cca398-247d-4cff-92e8-421e82e44dd1}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {25fde747-5df5-404f-97e6-23690507f771}, !- Handle
  Schedule Rule 6,                        !- Name
  {2292eb2e-bc1d-4128-b4a1-acaef138af69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5caf54d-59d7-4c94-930f-3db7548b6921}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5caf54d-59d7-4c94-930f-3db7548b6921}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {a9e6cb6e-08ba-4cca-a3db-f603bc98cdc5}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d4f1f6c-85a7-4f01-bc8d-ccca1ed22752}, !- Handle
  Schedule Rule 7,                        !- Name
  {2292eb2e-bc1d-4128-b4a1-acaef138af69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d64a1cee-2330-4fbe-a538-3b3cb4a88baa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d64a1cee-2330-4fbe-a538-3b3cb4a88baa}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {aa85e41c-f681-4e08-99d2-b4040972b2d5}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfff83a3-002f-4ef0-80de-4b844f59ed6c}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {665ff153-3cfc-4bb9-a46e-23edd629a582}, !- Default Day Schedule Name
  {0c1bee7a-47f7-40d2-bacd-28b0835952fb}, !- Summer Design Day Schedule Name
  {87e2797b-a8f5-477e-bae3-30dac5772f0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {665ff153-3cfc-4bb9-a46e-23edd629a582}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c1bee7a-47f7-40d2-bacd-28b0835952fb}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {899c52a5-514a-40d5-b0d8-e7c45f060d75}, !- Handle
  Schedule Rule 8,                        !- Name
  {dfff83a3-002f-4ef0-80de-4b844f59ed6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c2c91c1-5d0a-4a7d-8356-cdb2aa8c9f0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c2c91c1-5d0a-4a7d-8356-cdb2aa8c9f0f}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {87e2797b-a8f5-477e-bae3-30dac5772f0c}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b851187-6e67-4c44-a1df-e5da45140673}, !- Handle
  Schedule Rule 9,                        !- Name
  {dfff83a3-002f-4ef0-80de-4b844f59ed6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73f0f162-5b0d-4aab-8005-54e0af6e8c1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73f0f162-5b0d-4aab-8005-54e0af6e8c1e}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {0e7dd448-ebf6-4e02-b7ab-03470929cef7}, !- Handle
  Foundation F 093 Perim 914 Area 209,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {17377176-68c4-46f4-9aa5-a131fa253f2b}, !- Handle
  Foundation F 093 Perim 789 Area 361,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  36.0951992836433,                       !- Area {m2}
  7.8948379885484;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {37510001-19b1-4cb2-825f-91f7b9325966}, !- Handle
  Foundation F 093 Perim 12717 Area 58141, !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  581.406170269145,                       !- Area {m2}
  127.166703908387;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {986178c9-76b2-46b9-990d-979ba765a1a2}, !- Handle
  Foundation F 093 Perim 0 Area 100396,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  1003.96052489442,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {b44c4e52-9196-43b2-861d-c0a508560fd7}, !- Handle
  90.1-2007 - Office - ASHRAE 169-2013-6B, !- Name
  {f76a975e-5efe-423d-99e7-e34fcbb5a338}, !- Default Exterior Surface Constructions Name
  {b66b9b47-9eba-47e1-823c-1a62924760c6}, !- Default Interior Surface Constructions Name
  {f2d64e5e-ff0e-4070-9ec7-316274eaf159}, !- Default Ground Contact Surface Constructions Name
  {fcaab911-bb5b-4c02-a4da-32d66f74342d}, !- Default Exterior SubSurface Constructions Name
  {aa7c9b13-15fe-426b-8579-2e1c91b28d7e}, !- Default Interior SubSurface Constructions Name
  {37f3f0b7-f3bf-4e3e-9f19-69a0ae2beb57}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f76a975e-5efe-423d-99e7-e34fcbb5a338}, !- Handle
  Default Surface Constructions 1,        !- Name
  {670184cf-8ceb-4bcd-bac3-c560a961dc4d}, !- Floor Construction Name
  {4591f595-6798-4da8-babe-c939a8e75b51}, !- Wall Construction Name
  {79fa7400-5c16-4a7c-bb01-37568809e238}; !- Roof Ceiling Construction Name

OS:Construction,
  {670184cf-8ceb-4bcd-bac3-c560a961dc4d}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {35dd20c0-c8dc-4a6c-9666-d58cca74d63f}, !- Layer 1
  {6db5e7e9-231a-4806-b2fe-5ec55b88ba6b}, !- Layer 2
  {5169b0a8-378f-4c07-8e35-4f2cc80a7446}; !- Layer 3

OS:Material:NoMass,
  {35dd20c0-c8dc-4a6c-9666-d58cca74d63f}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6db5e7e9-231a-4806-b2fe-5ec55b88ba6b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5169b0a8-378f-4c07-8e35-4f2cc80a7446}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4b087ce8-1401-4a5a-8179-e388cf04839f}, !- Handle
  {670184cf-8ceb-4bcd-bac3-c560a961dc4d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4591f595-6798-4da8-babe-c939a8e75b51}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {13acd5b3-64d1-48d7-9052-7117d35f0281}, !- Layer 1
  {0d880b22-7377-44e1-8cbb-79ed73315387}, !- Layer 2
  {71a9825e-a56f-450f-ab45-8e801663c6e6}, !- Layer 3
  {94e24889-3caf-4517-a5ae-04d584b2dc64}; !- Layer 4

OS:Material,
  {13acd5b3-64d1-48d7-9052-7117d35f0281}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {0d880b22-7377-44e1-8cbb-79ed73315387}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {71a9825e-a56f-450f-ab45-8e801663c6e6}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {94e24889-3caf-4517-a5ae-04d584b2dc64}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e4f27934-7c74-4d64-802b-f7662c7d98bf}, !- Handle
  {4591f595-6798-4da8-babe-c939a8e75b51}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {79fa7400-5c16-4a7c-bb01-37568809e238}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {469f0285-ce78-4cad-ac67-029188a62b5d}, !- Layer 1
  {75ee4d49-9e03-4626-bc0a-18026ff4c8df}, !- Layer 2
  {ab8d3b3c-7f6f-486b-bd0c-b1d4c97ff729}; !- Layer 3

OS:Material,
  {469f0285-ce78-4cad-ac67-029188a62b5d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {75ee4d49-9e03-4626-bc0a-18026ff4c8df}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ab8d3b3c-7f6f-486b-bd0c-b1d4c97ff729}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b4e554a8-76ab-4458-8567-157e850228ed}, !- Handle
  {79fa7400-5c16-4a7c-bb01-37568809e238}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b66b9b47-9eba-47e1-823c-1a62924760c6}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Floor Construction Name
  {70db61aa-a615-450a-989d-c5fc00ab9550}, !- Wall Construction Name
  {5c831996-e339-4436-ba58-59073b688ff3}; !- Roof Ceiling Construction Name

OS:Construction,
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {e1ef2b19-6643-44f6-8404-d58e52df9289}, !- Layer 1
  {fc44b6c7-429b-4875-8eb2-b15cb4f2fd6c}; !- Layer 2

OS:Material,
  {e1ef2b19-6643-44f6-8404-d58e52df9289}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fc44b6c7-429b-4875-8eb2-b15cb4f2fd6c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {34dcec77-3b17-4d03-9568-b9757ed7cc95}, !- Handle
  {d37007e1-656e-46ed-8483-a98ba33290c0}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {70db61aa-a615-450a-989d-c5fc00ab9550}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {fa58509e-3ee1-449e-a8ab-47467c7b456d}, !- Layer 1
  {fa58509e-3ee1-449e-a8ab-47467c7b456d}; !- Layer 2

OS:Material,
  {fa58509e-3ee1-449e-a8ab-47467c7b456d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fb77f3bb-7ed4-41ca-bc49-bb0459a67c0c}, !- Handle
  {70db61aa-a615-450a-989d-c5fc00ab9550}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {fc44b6c7-429b-4875-8eb2-b15cb4f2fd6c}, !- Layer 1
  {e1ef2b19-6643-44f6-8404-d58e52df9289}; !- Layer 2

OS:StandardsInformation:Construction,
  {952ddbfc-0cee-4a40-b521-d850578430a4}, !- Handle
  {5c831996-e339-4436-ba58-59073b688ff3}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f2d64e5e-ff0e-4070-9ec7-316274eaf159}, !- Handle
  Default Surface Constructions 3,        !- Name
  {12020eb5-c25f-48ce-8d1a-6957b3c31a78}, !- Floor Construction Name
  {4074abc2-bc8e-4509-b520-eeab73702da5}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {12020eb5-c25f-48ce-8d1a-6957b3c31a78}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {13455a74-1051-4d0b-bed3-ffe961b6d85b}, !- Layer 1
  {5169b0a8-378f-4c07-8e35-4f2cc80a7446}; !- Layer 2

OS:Material:NoMass,
  {f4403af1-e64a-4b5c-b972-93477d0bc5cb}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {13455a74-1051-4d0b-bed3-ffe961b6d85b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fc96caad-89eb-432e-8025-6fab51176ee2}, !- Handle
  {12020eb5-c25f-48ce-8d1a-6957b3c31a78}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4074abc2-bc8e-4509-b520-eeab73702da5}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {b209719a-9a6c-4ba0-a930-3c705840dd4c}; !- Layer 1

OS:Material,
  {b209719a-9a6c-4ba0-a930-3c705840dd4c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4a44c7e8-43db-419f-a861-6bc7a90c436c}, !- Handle
  {4074abc2-bc8e-4509-b520-eeab73702da5}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {fcaab911-bb5b-4c02-a4da-32d66f74342d}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f6bd36f9-a584-483f-9de1-104250a59658}, !- Fixed Window Construction Name
  {f6bd36f9-a584-483f-9de1-104250a59658}, !- Operable Window Construction Name
  {de4a5983-65e5-495e-bca7-159099c687ec}, !- Door Construction Name
  {ea185f69-7bd2-4869-b463-82705f87f9d9}, !- Glass Door Construction Name
  {5e159718-5993-4c38-966a-b5f5108ef9c3}, !- Overhead Door Construction Name
  {c9076b49-550d-4944-828b-e02f773ca751}, !- Skylight Construction Name
  {3f8f70e1-6948-413d-aaa8-f9628bffbe1d}, !- Tubular Daylight Dome Construction Name
  {3f8f70e1-6948-413d-aaa8-f9628bffbe1d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f6bd36f9-a584-483f-9de1-104250a59658}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {faf6b5a4-1ec5-46d5-8417-c3b54541cfea}, !- Layer 1
  {bdea206b-aa9f-42cb-9dfc-e7bcee2515a7}, !- Layer 2
  {f53a04fe-e54d-4787-ae94-536ab3652172}; !- Layer 3

OS:WindowMaterial:Glazing,
  {faf6b5a4-1ec5-46d5-8417-c3b54541cfea}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {bdea206b-aa9f-42cb-9dfc-e7bcee2515a7}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {f53a04fe-e54d-4787-ae94-536ab3652172}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {dd44b26a-50e2-452b-b1dd-dd3f3f3e8ea3}, !- Handle
  {f6bd36f9-a584-483f-9de1-104250a59658}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {de4a5983-65e5-495e-bca7-159099c687ec}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {1f2bea6c-efdb-4fb1-9dbe-2c4a7b97207c}, !- Layer 1
  {f4403af1-e64a-4b5c-b972-93477d0bc5cb}; !- Layer 2

OS:Material,
  {1f2bea6c-efdb-4fb1-9dbe-2c4a7b97207c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9eb4421a-468d-4653-8b5e-7788c0f67dfb}, !- Handle
  {de4a5983-65e5-495e-bca7-159099c687ec}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ea185f69-7bd2-4869-b463-82705f87f9d9}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {615e7177-298d-4729-b5f5-24e20aebf88e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {615e7177-298d-4729-b5f5-24e20aebf88e}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {f1f6ea25-29be-4cea-b0da-274a69e371de}, !- Handle
  {ea185f69-7bd2-4869-b463-82705f87f9d9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {5e159718-5993-4c38-966a-b5f5108ef9c3}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {c86a34f4-06b8-4e51-9ce2-8811a8612fa5}; !- Layer 1

OS:Material:NoMass,
  {c86a34f4-06b8-4e51-9ce2-8811a8612fa5}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fdb0a663-661f-4481-861c-3ca46fa42f35}, !- Handle
  {5e159718-5993-4c38-966a-b5f5108ef9c3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c9076b49-550d-4944-828b-e02f773ca751}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {aac3df78-950d-46fd-8d4f-d4819ef8fbb5}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {aac3df78-950d-46fd-8d4f-d4819ef8fbb5}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {5a218593-2647-4278-87d0-a572ae99198c}, !- Handle
  {c9076b49-550d-4944-828b-e02f773ca751}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3f8f70e1-6948-413d-aaa8-f9628bffbe1d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {cd0e43ae-59e9-4e36-9c67-7be4e5746dfc}; !- Layer 1

OS:WindowMaterial:Glazing,
  {cd0e43ae-59e9-4e36-9c67-7be4e5746dfc}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {4e523527-2659-4c5c-8854-464310aa3f8f}, !- Handle
  {3f8f70e1-6948-413d-aaa8-f9628bffbe1d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {aa7c9b13-15fe-426b-8579-2e1c91b28d7e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3f8f70e1-6948-413d-aaa8-f9628bffbe1d}, !- Fixed Window Construction Name
  {3f8f70e1-6948-413d-aaa8-f9628bffbe1d}, !- Operable Window Construction Name
  {be1c9592-c1a4-486e-bf28-f614dfd207ae}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {be1c9592-c1a4-486e-bf28-f614dfd207ae}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {9d41b4af-1b8e-4747-8d4e-d4a65fbe8f2b}; !- Layer 1

OS:Material,
  {9d41b4af-1b8e-4747-8d4e-d4a65fbe8f2b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4acd3716-ed30-4951-a9d4-7e992e1a41c6}, !- Handle
  {be1c9592-c1a4-486e-bf28-f614dfd207ae}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {37f3f0b7-f3bf-4e3e-9f19-69a0ae2beb57}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {9d41b4af-1b8e-4747-8d4e-d4a65fbe8f2b}; !- Layer 1

OS:StandardsInformation:Construction,
  {05d5230f-5bbc-4ebc-bb15-76d8aaa4f914}, !- Handle
  {37f3f0b7-f3bf-4e3e-9f19-69a0ae2beb57}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Handle
  Always On Discrete,                     !- Name
  {6da36f2c-d1b2-4a16-aac6-aed954217c53}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6da36f2c-d1b2-4a16-aac6-aed954217c53}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {199cd03b-233d-4116-bf10-6082b0a1f196}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground Infiltration, !- Name
  {54f17d90-7964-41e5-8155-ea1f917a1076}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3700e6ae-b83b-41a9-98d8-d425eb74137e}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid Infiltration, !- Name
  {9e11ce1e-c123-4b55-acb5-3a70b0444d3d}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43e1846d-4221-4b3d-977b-197afeaf916d}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Top Infiltration, !- Name
  {5b2300c3-3a7f-4c0d-ae84-3fc7b2ce64a6}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56192578-8889-4987-b8b3-5ad1b5fd03ba}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground Infiltration, !- Name
  {82739cd7-e1bb-49a9-a182-a7eaabe9c646}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7d7ef37-2545-4045-a930-896dd41c52d1}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid Infiltration, !- Name
  {4eb8a1ae-ce47-4af1-aac6-64f25578b3a5}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54d14221-14ec-46c4-8d16-c6b29be56f3e}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Top Infiltration, !- Name
  {158bddfb-8f47-4b0f-b06c-ec1a7f880ef1}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88f537d0-b220-4057-8214-11bf93e0a663}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Ground Infiltration, !- Name
  {438c4afd-0f31-47e7-9a5b-cf229f2d543a}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5c5f3d8-1012-4567-b7f0-290bae14f1d0}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid Infiltration, !- Name
  {9f18e71d-0efb-455b-b79c-4a3d03177625}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd949fca-8220-4c7f-a45e-d82aa73486d2}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Top Infiltration, !- Name
  {f8353eb6-a743-4f64-89a0-bc2622454426}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d329c3e9-c27e-4faa-87a6-27ab139b7bcf}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground Infiltration, !- Name
  {4f159c28-74f2-48dc-a241-c50a1982c360}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e81b63b3-1924-42e6-81db-b5c37877c5cf}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid Infiltration, !- Name
  {411bd0b1-3c94-4ff1-a6ad-78a96c725996}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e8a664b-ed19-4c82-a945-93e75f57e04b}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Top Infiltration, !- Name
  {7e47a25a-2045-4a89-9df6-b61425d2d7d7}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a649b760-04de-411c-9b29-c33366e67828}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Ground Infiltration, !- Name
  {dd6f415a-ef8c-45b4-9502-66b99269dbd5}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {274fe9f7-bb7b-478c-9f9b-76ccdc7cebf8}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid Infiltration, !- Name
  {8d154985-5df8-4075-b4cb-2aafeef119ae}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {982df2e7-12fa-47d2-a706-f2915a4ec46d}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Top Infiltration, !- Name
  {f5d05a46-c518-4cd6-a99b-3a64f4fa3c49}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08412477-f66f-441b-b2dd-7af53455bd4d}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground Infiltration, !- Name
  {e93d184f-b651-4889-a56d-ae5d1c34365d}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb0404b0-cc2c-49fc-8ad9-6cb679aa7f51}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid Infiltration, !- Name
  {677c071b-f140-4e2c-8894-027ef1fc70ef}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8404f3d4-34f7-407a-99ec-f419ad75c918}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Top Infiltration, !- Name
  {c1177292-78ac-4a79-8010-a4c0b542f44e}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f4fe12c-d0be-41a6-8dc9-bdb4b5e40f81}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground Infiltration, !- Name
  {85a60e8a-207e-4cd6-af31-a5dd07a7c3bb}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bfd7c137-a324-45b2-a8b3-f05edea18eaf}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid Infiltration, !- Name
  {5973a705-e569-4772-9699-a86951e3cfde}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7c1c790-6eaf-4e94-9df3-77162b78bf7b}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Top Infiltration, !- Name
  {09674406-b3fb-407b-a78d-acaf3267c40e}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57ca5585-4882-4690-8d90-454bd00aa318}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Ground Infiltration, !- Name
  {3640bf30-b536-46e7-a027-9aa4519e17ba}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecd5e5f8-3355-40bb-9fd1-d8c7c20d94a2}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid Infiltration, !- Name
  {0c89cb0f-7059-4bc5-a115-ccfb372466b2}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de4c8494-80b2-4b6a-a16a-bf55f52e8583}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Top Infiltration, !- Name
  {bf792a08-bc78-4049-a8da-a2ed93e12d25}, !- Space or SpaceType Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {07898120-508a-498c-998e-e032b04e0da5}, !- Handle
  8.6,                                    !- January Ground Temperature {C}
  2.8,                                    !- February Ground Temperature {C}
  -4.1,                                   !- March Ground Temperature {C}
  -8.8,                                   !- April Ground Temperature {C}
  -2.2,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  6.7,                                    !- July Ground Temperature {C}
  10.1,                                   !- August Ground Temperature {C}
  16.5,                                   !- September Ground Temperature {C}
  20.6,                                   !- October Ground Temperature {C}
  19.2,                                   !- November Ground Temperature {C}
  14.7;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {96c5b681-8d76-4462-ab3f-7ef3b55cb833}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {87fcfa26-bc53-44ac-af7c-b5ec11a02ebb}, !- Default Day Schedule Name
  {83ec4091-4162-4611-a2d1-586d9a45037e}, !- Summer Design Day Schedule Name
  {fbe589d6-4108-481d-8921-f3e7031a9a99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87fcfa26-bc53-44ac-af7c-b5ec11a02ebb}, !- Handle
  27 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00895999999999999,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0671999999999999,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04032,                                !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0582399999999999,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01792,                                !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00448,                                !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {a9a446ef-87a6-4171-bc87-ad16d8364782}, !- Handle
  {96c5b681-8d76-4462-ab3f-7ef3b55cb833}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  374.99999999999966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-04-05 21:26:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-04-05 21:26:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fbe589d6-4108-481d-8921-f3e7031a9a99}, !- Handle
  27 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83ec4091-4162-4611-a2d1-586d9a45037e}, !- Handle
  27 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {644cb4c8-d731-4de8-b26f-73be97029130}, !- Handle
  27 space(s) Occ Sch Saturday Rule,      !- Name
  {96c5b681-8d76-4462-ab3f-7ef3b55cb833}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91867af9-4793-4fe2-b395-52bc943936cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91867af9-4793-4fe2-b395-52bc943936cc}, !- Handle
  27 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00895999999999999,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01792,                                !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.01792,                                !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00448,                                !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00448,                                !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {6ca89dd8-c4d6-4700-ac76-60eb9ab7e9c3}, !- Handle
  27 space(s) Occ Sch Sunday Rule,        !- Name
  {96c5b681-8d76-4462-ab3f-7ef3b55cb833}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1eeb21d3-4673-4988-a621-bd76ad804114}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1eeb21d3-4673-4988-a621-bd76ad804114}, !- Handle
  27 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00448,                                !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00448,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {2d46271d-6c1f-47a1-863f-d6fdfdebc74e}, !- Handle
  Elevator Schedule 1,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {56f5879b-cbd3-4219-a24b-9aa5acb6c2df}, !- Default Day Schedule Name
  {6552331d-b328-4bd4-a2fa-dd3eda6eda26}, !- Summer Design Day Schedule Name
  {d0c074cc-0828-4f91-b82e-df0fd9c8e776}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {37b3e3d2-5a12-4856-a87f-08d5799f0729}, !- Handle
  {2d46271d-6c1f-47a1-863f-d6fdfdebc74e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  374.99999999999966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-04-05 21:26:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-04-05 21:26:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {56f5879b-cbd3-4219-a24b-9aa5acb6c2df}, !- Handle
  27 space(s) Occ Sch Default 1,          !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00895999999999999,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0671999999999999,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04032,                                !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0582399999999999,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01792,                                !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00448,                                !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {6552331d-b328-4bd4-a2fa-dd3eda6eda26}, !- Handle
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0c074cc-0828-4f91-b82e-df0fd9c8e776}, !- Handle
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ca7a40b-7f7d-4f13-8dc6-6075cdc01108}, !- Handle
  27 space(s) Occ Sch Sunday Rule 1,      !- Name
  {2d46271d-6c1f-47a1-863f-d6fdfdebc74e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9474d230-cfe8-4ade-9c4b-6a999f8c2d81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9474d230-cfe8-4ade-9c4b-6a999f8c2d81}, !- Handle
  27 space(s) Occ Sch Sunday 1,           !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00448,                                !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00448,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9471b4ce-bd26-49a8-94d6-36c86b598a3a}, !- Handle
  27 space(s) Occ Sch Saturday Rule 1,    !- Name
  {2d46271d-6c1f-47a1-863f-d6fdfdebc74e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {335cca33-3bc0-4352-af9a-bbc83ca60582}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {335cca33-3bc0-4352-af9a-bbc83ca60582}, !- Handle
  27 space(s) Occ Sch Saturday 1,         !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00895999999999999,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01792,                                !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.01792,                                !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00448,                                !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00448,                                !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {7b0ef767-b9d0-4a51-b1e0-9b64748f81d2}, !- Handle
  Elevator Schedule 2,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {61f5cc38-dcae-4fb9-88ff-dd23022713bf}, !- Default Day Schedule Name
  {10c39973-a6cd-4e6b-82db-c50c3f367794}, !- Summer Design Day Schedule Name
  {43bde507-51f3-494a-bbc6-461950817745}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {696fad25-4237-4047-b29c-912f0f0edd79}, !- Handle
  {7b0ef767-b9d0-4a51-b1e0-9b64748f81d2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  374.99999999999966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-04-05 21:26:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-04-05 21:26:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {61f5cc38-dcae-4fb9-88ff-dd23022713bf}, !- Handle
  27 space(s) Occ Sch Default 2,          !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {10c39973-a6cd-4e6b-82db-c50c3f367794}, !- Handle
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43bde507-51f3-494a-bbc6-461950817745}, !- Handle
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64df1778-0624-4e32-a9dd-0eb512c034fc}, !- Handle
  27 space(s) Occ Sch Sunday Rule 2,      !- Name
  {7b0ef767-b9d0-4a51-b1e0-9b64748f81d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {741d7875-8860-4977-907b-b418ab55a265}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {741d7875-8860-4977-907b-b418ab55a265}, !- Handle
  27 space(s) Occ Sch Sunday 2,           !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b1e039b8-6392-4a94-827f-831b36058355}, !- Handle
  27 space(s) Occ Sch Saturday Rule 2,    !- Name
  {7b0ef767-b9d0-4a51-b1e0-9b64748f81d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {098a25b0-d039-45cd-83a0-b9b9b6ba536d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {098a25b0-d039-45cd-83a0-b9b9b6ba536d}, !- Handle
  27 space(s) Occ Sch Saturday 2,         !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {045c5ff2-fdc9-4cb5-b975-fdb7367e5205}, !- Handle
  Elevator Schedule 3,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {9f43a701-975b-4aff-bcb5-6687fe38e7c9}, !- Default Day Schedule Name
  {fa032bfb-c9bb-4389-812d-48061a3a0b67}, !- Summer Design Day Schedule Name
  {d09bedbf-3aa2-4ae8-a132-10faeacffbd5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a749e58b-e603-4ee0-bd2c-38661d93ae85}, !- Handle
  {045c5ff2-fdc9-4cb5-b975-fdb7367e5205}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  374.99999999999966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-04-05 21:26:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-04-05 21:26:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9f43a701-975b-4aff-bcb5-6687fe38e7c9}, !- Handle
  27 space(s) Occ Sch Default 3,          !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {fa032bfb-c9bb-4389-812d-48061a3a0b67}, !- Handle
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d09bedbf-3aa2-4ae8-a132-10faeacffbd5}, !- Handle
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea3fba15-a148-43c0-8a14-059ad24e87b9}, !- Handle
  27 space(s) Occ Sch Sunday Rule 3,      !- Name
  {045c5ff2-fdc9-4cb5-b975-fdb7367e5205}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff6d8899-4010-4f1c-9982-8cf7cbaeea05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff6d8899-4010-4f1c-9982-8cf7cbaeea05}, !- Handle
  27 space(s) Occ Sch Sunday 3,           !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5e106e76-baa2-4663-96e7-c622d91e04f4}, !- Handle
  27 space(s) Occ Sch Saturday Rule 3,    !- Name
  {045c5ff2-fdc9-4cb5-b975-fdb7367e5205}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de00a090-c9a2-4175-b7ee-855f435b1a10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de00a090-c9a2-4175-b7ee-855f435b1a10}, !- Handle
  27 space(s) Occ Sch Saturday 3,         !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {62f1d4d5-b0fc-4689-aba3-b7659cbf2e4d}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cda430d7-08be-44c9-ac0a-19afb12e3418}, !- Handle
  25 Elevator Lift Motors,                !- Name
  {62f1d4d5-b0fc-4689-aba3-b7659cbf2e4d}, !- Electric Equipment Definition Name
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Space or SpaceType Name
  {2d46271d-6c1f-47a1-863f-d6fdfdebc74e}, !- Schedule Name
  25,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {93f64598-581d-48bb-80d8-3500a433dbfd}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c5a59466-7971-4f00-b6f0-d92a16b2d289}, !- Handle
  25 Elevator Fans,                       !- Name
  {93f64598-581d-48bb-80d8-3500a433dbfd}, !- Electric Equipment Definition Name
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Space or SpaceType Name
  {045c5ff2-fdc9-4cb5-b975-fdb7367e5205}, !- Schedule Name
  25,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {38360c58-1eb3-4400-87d6-feedbd94102e}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cc5cf9e3-a717-44df-9a66-9b1be635fdfd}, !- Handle
  25 Elevator Lights,                     !- Name
  {38360c58-1eb3-4400-87d6-feedbd94102e}, !- Electric Equipment Definition Name
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Space or SpaceType Name
  {7b0ef767-b9d0-4a51-b1e0-9b64748f81d2}, !- Schedule Name
  25,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {34dea112-fcc4-480c-a53f-0bfba71ba2ed}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {8aad7285-8802-4b80-ab03-f34542b01f6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8aad7285-8802-4b80-ab03-f34542b01f6f}, !- Handle
  Schedule Day 13,                        !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {a62e99d6-f148-434e-b48d-2a67656b67b1}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {1dc17853-023a-43c7-ac7c-9254b5e0e08a}, !- Handle
  Parking Areas and Drives,               !- Name
  {a62e99d6-f148-434e-b48d-2a67656b67b1}, !- Exterior Lights Definition Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  653225.806451612,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7f7d8cea-7faa-46fd-8cb2-c40002bfd49c}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {6d921e22-f449-4bec-a178-378dcbf28a30}, !- Handle
  Building Facades,                       !- Name
  {7f7d8cea-7faa-46fd-8cb2-c40002bfd49c}, !- Exterior Lights Definition Name
  {34dea112-fcc4-480c-a53f-0bfba71ba2ed}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10062.305898749,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f8c7374f-ca9a-4c17-9bb6-91d12cba7111}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1e073179-d7f2-4e06-bf55-193e3e1e3a25}, !- Handle
  Main Entries,                           !- Name
  {f8c7374f-ca9a-4c17-9bb6-91d12cba7111}, !- Exterior Lights Definition Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {995c5ad5-6cc0-4161-bd0d-6a7fdbfe2733}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {38219f3a-e6b1-4993-9335-3a902bb2821d}, !- Handle
  Other Doors,                            !- Name
  {995c5ad5-6cc0-4161-bd0d-6a7fdbfe2733}, !- Exterior Lights Definition Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f0edb20b-1716-43de-bc8e-88280e9371e9}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {485a455d-3b35-46fb-89fd-123421a1e783}, !- Default Day Schedule Name
  {786c05d1-b58d-45a8-b1ed-1885b1eaa735}, !- Summer Design Day Schedule Name
  {b73cb1cc-973a-4332-a1d6-7a054ccb9fa3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {485a455d-3b35-46fb-89fd-123421a1e783}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {786c05d1-b58d-45a8-b1ed-1885b1eaa735}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {1a28f0f6-f30e-49b3-bfef-7ef6d87d9131}, !- Handle
  Schedule Rule 10,                       !- Name
  {f0edb20b-1716-43de-bc8e-88280e9371e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ef89999-42ea-49f7-b47b-8d8b42e73090}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ef89999-42ea-49f7-b47b-8d8b42e73090}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {b73cb1cc-973a-4332-a1d6-7a054ccb9fa3}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {5e0734c1-3564-4d20-963b-3cf5ef5e43be}, !- Handle
  Schedule Rule 11,                       !- Name
  {f0edb20b-1716-43de-bc8e-88280e9371e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4505f1e-79b0-4b96-95c6-4cfd011201a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4505f1e-79b0-4b96-95c6-4cfd011201a0}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Connections,
  {691da544-e48f-4c9b-823d-1ec925296a13}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 WUC 8.61gpm at 140F, !- Name
  {1122cc7e-5d4f-4cfd-8699-45f1755aa76a}, !- Inlet Node Name
  {db2df9ea-d6dd-4391-971a-94b57fb643c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61c68be2-b184-4dc0-8088-7fd496c54b73}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0364378-15c1-4f0f-b736-21ef72c3fbb2}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Service Water Use Def 8.61gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000543123753887251,                   !- Peak Flow Rate {m3/s}
  {0cdf138d-e9eb-4065-93d5-99f9305f454b}, !- Target Temperature Schedule Name
  {1927ee28-2d63-4193-aa20-54ec4e172f48}, !- Sensible Fraction Schedule Name
  {4b6240ba-1c78-4bc9-974d-6fdff91e84fe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1927ee28-2d63-4193-aa20-54ec4e172f48}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {21aebd2e-ab89-44cb-b965-592191b7df1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21aebd2e-ab89-44cb-b965-592191b7df1f}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b6240ba-1c78-4bc9-974d-6fdff91e84fe}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {e13b47e0-27c8-4b36-9bbb-9135403b2a82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e13b47e0-27c8-4b36-9bbb-9135403b2a82}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0cdf138d-e9eb-4065-93d5-99f9305f454b}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  {a7c0a666-1fab-4d32-be79-52b606069c2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7c0a666-1fab-4d32-be79-52b606069c2d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {61c68be2-b184-4dc0-8088-7fd496c54b73}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Service Water Use 8.61gpm at 140F, !- Name
  {d0364378-15c1-4f0f-b736-21ef72c3fbb2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f0edb20b-1716-43de-bc8e-88280e9371e9}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {aa449948-f598-4ac4-9e52-91f38807ac40}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ef202cb4-634e-40fd-bc3d-cbffcd571ed5}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f3256ccc-5ec6-48bb-aa02-d9893e1b27e9}, !- Plant Side Inlet Node Name
  {f06e9fff-7b82-478b-8ae6-ab264c43f94f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7fe094da-2125-4a30-b032-b91161e589d2}, !- Demand Side Inlet Node Name
  {0352c721-b4a6-4e1e-9343-2df2fc2ffaa2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0c79f7de-d706-4304-bcd9-9e67205b7d3c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1a63794f-134b-455b-a159-d79e2d1cf3e3}, !- Demand Mixer Name
  {7e8cc269-9388-4cad-9fae-14d788f055d4}, !- Demand Splitter Name
  {7c9e7942-623f-4d18-90a0-7416c931d7b6}, !- Supply Mixer Name
  {3d9eef78-29a0-42ad-b905-f135bd3f493c}; !- Supply Splitter Name

OS:Node,
  {28b0f6c1-95a6-4b6d-aa3b-b1b98607495e}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {f3256ccc-5ec6-48bb-aa02-d9893e1b27e9}, !- Inlet Port
  {56327fa7-2bbd-4376-aae7-151de9544172}; !- Outlet Port

OS:Node,
  {ef202cb4-634e-40fd-bc3d-cbffcd571ed5}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {216e3c79-54be-4dbb-8375-bd2e91b87735}, !- Inlet Port
  {f06e9fff-7b82-478b-8ae6-ab264c43f94f}; !- Outlet Port

OS:Node,
  {b52041f6-a91c-48ea-aaea-2ee6473a0319}, !- Handle
  309gal NaturalGas Water Heater - 309kBtu/hr Supply Inlet Water Node, !- Name
  {900121d8-0e42-4262-bbbf-9455475bfdba}, !- Inlet Port
  {d8a23913-b858-478e-bded-80f032e6c506}; !- Outlet Port

OS:Connector:Mixer,
  {7c9e7942-623f-4d18-90a0-7416c931d7b6}, !- Handle
  Connector Mixer 1,                      !- Name
  {686cbd28-c8ca-45fc-b746-ceb71fce1ea7}, !- Outlet Branch Name
  {891e3680-db7b-4fcc-9c82-9a45d89b3495}, !- Inlet Branch Name 1
  {ee6b259e-dc01-459a-a5f2-c1f2bdde323f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3d9eef78-29a0-42ad-b905-f135bd3f493c}, !- Handle
  Connector Splitter 1,                   !- Name
  {8d40c220-ff44-4586-afcf-078869453c4c}, !- Inlet Branch Name
  {900121d8-0e42-4262-bbbf-9455475bfdba}, !- Outlet Branch Name 1
  {efd263fc-6c8d-4a6d-9492-38a1cc12a156}; !- Outlet Branch Name 2

OS:Connection,
  {f3256ccc-5ec6-48bb-aa02-d9893e1b27e9}, !- Handle
  {aa449948-f598-4ac4-9e52-91f38807ac40}, !- Source Object
  14,                                     !- Outlet Port
  {28b0f6c1-95a6-4b6d-aa3b-b1b98607495e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900121d8-0e42-4262-bbbf-9455475bfdba}, !- Handle
  {3d9eef78-29a0-42ad-b905-f135bd3f493c}, !- Source Object
  3,                                      !- Outlet Port
  {b52041f6-a91c-48ea-aaea-2ee6473a0319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f06e9fff-7b82-478b-8ae6-ab264c43f94f}, !- Handle
  {ef202cb4-634e-40fd-bc3d-cbffcd571ed5}, !- Source Object
  3,                                      !- Outlet Port
  {aa449948-f598-4ac4-9e52-91f38807ac40}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c73270b7-5d58-4293-beb8-4f782af439ad}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {7fe094da-2125-4a30-b032-b91161e589d2}, !- Inlet Port
  {560923d5-3359-4d99-bd10-2564d58f0550}; !- Outlet Port

OS:Node,
  {4ee34be0-47ab-432c-8b15-1ddab92d763d}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {1d02022f-ddf8-4753-a7a1-3e2e2c776367}, !- Inlet Port
  {0352c721-b4a6-4e1e-9343-2df2fc2ffaa2}; !- Outlet Port

OS:Node,
  {3e4df92d-0933-4ce9-bfd3-849eb3e3bef0}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {948dfc08-0fe7-49f0-bc6a-6e060c42637e}, !- Inlet Port
  {ae75190e-a161-4d96-8e48-99a064f11670}; !- Outlet Port

OS:Connector:Mixer,
  {1a63794f-134b-455b-a159-d79e2d1cf3e3}, !- Handle
  Connector Mixer 2,                      !- Name
  {d232313c-300d-497d-ab9c-9b252b20267a}, !- Outlet Branch Name
  {5b8f8a12-a7db-41cb-ad04-18c574750d9b}, !- Inlet Branch Name 1
  {9ec72d5d-8fe2-4699-a54a-e69019b2b31b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7e8cc269-9388-4cad-9fae-14d788f055d4}, !- Handle
  Connector Splitter 2,                   !- Name
  {83b45111-d622-4d6a-afe7-0f19adb05fc0}, !- Inlet Branch Name
  {948dfc08-0fe7-49f0-bc6a-6e060c42637e}, !- Outlet Branch Name 1
  {2083c5fd-2a53-4c5c-b759-706887e21fdb}; !- Outlet Branch Name 2

OS:Connection,
  {7fe094da-2125-4a30-b032-b91161e589d2}, !- Handle
  {aa449948-f598-4ac4-9e52-91f38807ac40}, !- Source Object
  17,                                     !- Outlet Port
  {c73270b7-5d58-4293-beb8-4f782af439ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948dfc08-0fe7-49f0-bc6a-6e060c42637e}, !- Handle
  {7e8cc269-9388-4cad-9fae-14d788f055d4}, !- Source Object
  3,                                      !- Outlet Port
  {3e4df92d-0933-4ce9-bfd3-849eb3e3bef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0352c721-b4a6-4e1e-9343-2df2fc2ffaa2}, !- Handle
  {4ee34be0-47ab-432c-8b15-1ddab92d763d}, !- Source Object
  3,                                      !- Outlet Port
  {aa449948-f598-4ac4-9e52-91f38807ac40}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {36492565-0ff7-43bb-9e54-4a029dc5065c}, !- Handle
  {aa449948-f598-4ac4-9e52-91f38807ac40}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0c79f7de-d706-4304-bcd9-9e67205b7d3c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {740a3aeb-b669-4834-a18f-3ecb731e02c7}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {58bb1a05-5337-476f-81ce-d32d42f073b3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {740a3aeb-b669-4834-a18f-3ecb731e02c7}, !- Schedule Type Limits Name
  {f8023746-e7c0-4e72-9dd2-419fb81eeeab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8023746-e7c0-4e72-9dd2-419fb81eeeab}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {740a3aeb-b669-4834-a18f-3ecb731e02c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {72f75e51-8008-4858-a03f-d1811b05a2fb}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {58bb1a05-5337-476f-81ce-d32d42f073b3}, !- Schedule Name
  {ef202cb4-634e-40fd-bc3d-cbffcd571ed5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6c558ab7-e66f-4266-82b2-58ae984ffcfc}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {56327fa7-2bbd-4376-aae7-151de9544172}, !- Inlet Node Name
  {01223714-6b07-4ee3-a170-2d5f01a27cca}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d75f806b-1fb4-4f76-837f-66e50bd6e1a5}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {01223714-6b07-4ee3-a170-2d5f01a27cca}, !- Inlet Port
  {8d40c220-ff44-4586-afcf-078869453c4c}; !- Outlet Port

OS:Connection,
  {56327fa7-2bbd-4376-aae7-151de9544172}, !- Handle
  {28b0f6c1-95a6-4b6d-aa3b-b1b98607495e}, !- Source Object
  3,                                      !- Outlet Port
  {6c558ab7-e66f-4266-82b2-58ae984ffcfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01223714-6b07-4ee3-a170-2d5f01a27cca}, !- Handle
  {6c558ab7-e66f-4266-82b2-58ae984ffcfc}, !- Source Object
  3,                                      !- Outlet Port
  {d75f806b-1fb4-4f76-837f-66e50bd6e1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d40c220-ff44-4586-afcf-078869453c4c}, !- Handle
  {d75f806b-1fb4-4f76-837f-66e50bd6e1a5}, !- Source Object
  3,                                      !- Outlet Port
  {3d9eef78-29a0-42ad-b905-f135bd3f493c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5cfce7cf-b2f7-4493-9918-8c76846cefc0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {008b58cf-ef75-46fd-8596-318b8e501246}, !- Handle
  309gal NaturalGas Water Heater - 309kBtu/hr 0.804 Therm Eff, !- Name
  1.17021444012547,                       !- Tank Volume {m3}
  {58bb1a05-5337-476f-81ce-d32d42f073b3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  90599.3899397897,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803914710174733,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5b1c50d4-7836-4633-a451-d05a949df375}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.4001185092759,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.4001185092759,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d8a23913-b858-478e-bded-80f032e6c506}, !- Use Side Inlet Node Name
  {148b5a8c-4022-4503-bc52-a57c323df42d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {26de64ed-c6de-4c7b-9389-473a40527f83}, !- Handle
  {008b58cf-ef75-46fd-8596-318b8e501246}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {5b1c50d4-7836-4633-a451-d05a949df375}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {5cfce7cf-b2f7-4493-9918-8c76846cefc0}, !- Schedule Type Limits Name
  {4b07281a-ece6-4acf-89c6-be35b65a6c65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b07281a-ece6-4acf-89c6-be35b65a6c65}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {5cfce7cf-b2f7-4493-9918-8c76846cefc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {6cffe49f-0272-4dcd-973f-299fa6e74953}, !- Handle
  309gal NaturalGas Water Heater - 309kBtu/hr Supply Outlet Water Node, !- Name
  {148b5a8c-4022-4503-bc52-a57c323df42d}, !- Inlet Port
  {891e3680-db7b-4fcc-9c82-9a45d89b3495}; !- Outlet Port

OS:Connection,
  {d8a23913-b858-478e-bded-80f032e6c506}, !- Handle
  {b52041f6-a91c-48ea-aaea-2ee6473a0319}, !- Source Object
  3,                                      !- Outlet Port
  {008b58cf-ef75-46fd-8596-318b8e501246}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {148b5a8c-4022-4503-bc52-a57c323df42d}, !- Handle
  {008b58cf-ef75-46fd-8596-318b8e501246}, !- Source Object
  32,                                     !- Outlet Port
  {6cffe49f-0272-4dcd-973f-299fa6e74953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {891e3680-db7b-4fcc-9c82-9a45d89b3495}, !- Handle
  {6cffe49f-0272-4dcd-973f-299fa6e74953}, !- Source Object
  3,                                      !- Outlet Port
  {7c9e7942-623f-4d18-90a0-7416c931d7b6}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {671ffab4-5fc4-43bc-9c8c-9ec677b00e05}, !- Handle
  {008b58cf-ef75-46fd-8596-318b8e501246}; !- Object Name

OS:Schedule:Ruleset,
  {c22e76a7-131f-43b8-b76c-19a7f5ce6a11}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  {674ff3ef-08bd-4fe1-b3bd-07f515659525}; !- Default Day Schedule Name

OS:Schedule:Day,
  {674ff3ef-08bd-4fe1-b3bd-07f515659525}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c50917a2-c9be-4b36-aa4c-1d2c89ff60cd}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cd27c263-4277-46b0-85e0-59887677f9da}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {15f601af-b7f5-48bf-9de5-276bd0b417a7}, !- Layer 1
  {c50917a2-c9be-4b36-aa4c-1d2c89ff60cd}; !- Layer 2

OS:Material,
  {15f601af-b7f5-48bf-9de5-276bd0b417a7}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {88636236-2c0c-4818-8777-d5f58102c3fb}, !- Handle
  Office Shared Service Water Loop Pipe 1096.2277660168374ft, !- Name
  {cd27c263-4277-46b0-85e0-59887677f9da}, !- Construction
  {560923d5-3359-4d99-bd10-2564d58f0550}, !- Fluid Inlet Node
  {7ed38dde-15fd-4742-a06f-0a96160bd34a}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {d69b2570-acfa-4b79-bfbc-a2676addfb01}, !- Ambient Temperature Schedule
  {c22e76a7-131f-43b8-b76c-19a7f5ce6a11}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  334.130223081932;                       !- Pipe Length {m}

OS:Node,
  {5460d866-f263-45ce-9e33-a438b6bf8490}, !- Handle
  Office Shared Service Water Loop Pipe 1096.2277660168374ft Outlet Water Node, !- Name
  {7ed38dde-15fd-4742-a06f-0a96160bd34a}, !- Inlet Port
  {83b45111-d622-4d6a-afe7-0f19adb05fc0}; !- Outlet Port

OS:Connection,
  {560923d5-3359-4d99-bd10-2564d58f0550}, !- Handle
  {c73270b7-5d58-4293-beb8-4f782af439ad}, !- Source Object
  3,                                      !- Outlet Port
  {88636236-2c0c-4818-8777-d5f58102c3fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ed38dde-15fd-4742-a06f-0a96160bd34a}, !- Handle
  {88636236-2c0c-4818-8777-d5f58102c3fb}, !- Source Object
  4,                                      !- Outlet Port
  {5460d866-f263-45ce-9e33-a438b6bf8490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b45111-d622-4d6a-afe7-0f19adb05fc0}, !- Handle
  {5460d866-f263-45ce-9e33-a438b6bf8490}, !- Source Object
  3,                                      !- Outlet Port
  {7e8cc269-9388-4cad-9fae-14d788f055d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c9869521-a40d-4915-acb3-a75ec8e1530d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8b92f701-c93e-4e75-b206-159e27538ee3}, !- Inlet Node Name
  {d65ef7be-60a4-4e48-a425-07a60c00ca5f}; !- Outlet Node Name

OS:Node,
  {9dd2bfc6-a67f-44d6-aa2a-a9aafe08c505}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {efd263fc-6c8d-4a6d-9492-38a1cc12a156}, !- Inlet Port
  {8b92f701-c93e-4e75-b206-159e27538ee3}; !- Outlet Port

OS:Connection,
  {efd263fc-6c8d-4a6d-9492-38a1cc12a156}, !- Handle
  {3d9eef78-29a0-42ad-b905-f135bd3f493c}, !- Source Object
  4,                                      !- Outlet Port
  {9dd2bfc6-a67f-44d6-aa2a-a9aafe08c505}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42a31f45-80b8-4b14-a84f-e4694de80d2f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {d65ef7be-60a4-4e48-a425-07a60c00ca5f}, !- Inlet Port
  {ee6b259e-dc01-459a-a5f2-c1f2bdde323f}; !- Outlet Port

OS:Connection,
  {8b92f701-c93e-4e75-b206-159e27538ee3}, !- Handle
  {9dd2bfc6-a67f-44d6-aa2a-a9aafe08c505}, !- Source Object
  3,                                      !- Outlet Port
  {c9869521-a40d-4915-acb3-a75ec8e1530d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65ef7be-60a4-4e48-a425-07a60c00ca5f}, !- Handle
  {c9869521-a40d-4915-acb3-a75ec8e1530d}, !- Source Object
  3,                                      !- Outlet Port
  {42a31f45-80b8-4b14-a84f-e4694de80d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6b259e-dc01-459a-a5f2-c1f2bdde323f}, !- Handle
  {42a31f45-80b8-4b14-a84f-e4694de80d2f}, !- Source Object
  3,                                      !- Outlet Port
  {7c9e7942-623f-4d18-90a0-7416c931d7b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1d24a427-abf7-46bc-8f0b-0daff5d9b799}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ae75190e-a161-4d96-8e48-99a064f11670}, !- Inlet Node Name
  {25c5ef02-ff2d-48e5-b6fd-772c7dec0fb3}; !- Outlet Node Name

OS:Node,
  {a5db4b04-18a3-4e07-b9b5-82472650b0e2}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {25c5ef02-ff2d-48e5-b6fd-772c7dec0fb3}, !- Inlet Port
  {5b8f8a12-a7db-41cb-ad04-18c574750d9b}; !- Outlet Port

OS:Connection,
  {ae75190e-a161-4d96-8e48-99a064f11670}, !- Handle
  {3e4df92d-0933-4ce9-bfd3-849eb3e3bef0}, !- Source Object
  3,                                      !- Outlet Port
  {1d24a427-abf7-46bc-8f0b-0daff5d9b799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c5ef02-ff2d-48e5-b6fd-772c7dec0fb3}, !- Handle
  {1d24a427-abf7-46bc-8f0b-0daff5d9b799}, !- Source Object
  3,                                      !- Outlet Port
  {a5db4b04-18a3-4e07-b9b5-82472650b0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8f8a12-a7db-41cb-ad04-18c574750d9b}, !- Handle
  {a5db4b04-18a3-4e07-b9b5-82472650b0e2}, !- Source Object
  3,                                      !- Outlet Port
  {1a63794f-134b-455b-a159-d79e2d1cf3e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eab161c5-36f1-49d4-a825-0db7f0908778}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {409598c9-bc99-49e1-88c8-78997cec5810}, !- Inlet Node Name
  {216e3c79-54be-4dbb-8375-bd2e91b87735}; !- Outlet Node Name

OS:Node,
  {51ed5735-14a3-4899-9098-4c5e277ac8be}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {686cbd28-c8ca-45fc-b746-ceb71fce1ea7}, !- Inlet Port
  {409598c9-bc99-49e1-88c8-78997cec5810}; !- Outlet Port

OS:Connection,
  {686cbd28-c8ca-45fc-b746-ceb71fce1ea7}, !- Handle
  {7c9e7942-623f-4d18-90a0-7416c931d7b6}, !- Source Object
  2,                                      !- Outlet Port
  {51ed5735-14a3-4899-9098-4c5e277ac8be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {409598c9-bc99-49e1-88c8-78997cec5810}, !- Handle
  {51ed5735-14a3-4899-9098-4c5e277ac8be}, !- Source Object
  3,                                      !- Outlet Port
  {eab161c5-36f1-49d4-a825-0db7f0908778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {216e3c79-54be-4dbb-8375-bd2e91b87735}, !- Handle
  {eab161c5-36f1-49d4-a825-0db7f0908778}, !- Source Object
  3,                                      !- Outlet Port
  {ef202cb4-634e-40fd-bc3d-cbffcd571ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a893d3e3-374b-4d25-88aa-ab52efce8cc1}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {bf3ffca3-d1e2-4e9b-9408-5f7b96fae2ce}, !- Inlet Node Name
  {1d02022f-ddf8-4753-a7a1-3e2e2c776367}; !- Outlet Node Name

OS:Node,
  {8c795924-ba7d-4a1a-96d6-cca7e73ebcae}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {d232313c-300d-497d-ab9c-9b252b20267a}, !- Inlet Port
  {bf3ffca3-d1e2-4e9b-9408-5f7b96fae2ce}; !- Outlet Port

OS:Connection,
  {d232313c-300d-497d-ab9c-9b252b20267a}, !- Handle
  {1a63794f-134b-455b-a159-d79e2d1cf3e3}, !- Source Object
  2,                                      !- Outlet Port
  {8c795924-ba7d-4a1a-96d6-cca7e73ebcae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3ffca3-d1e2-4e9b-9408-5f7b96fae2ce}, !- Handle
  {8c795924-ba7d-4a1a-96d6-cca7e73ebcae}, !- Source Object
  3,                                      !- Outlet Port
  {a893d3e3-374b-4d25-88aa-ab52efce8cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d02022f-ddf8-4753-a7a1-3e2e2c776367}, !- Handle
  {a893d3e3-374b-4d25-88aa-ab52efce8cc1}, !- Source Object
  3,                                      !- Outlet Port
  {4ee34be0-47ab-432c-8b15-1ddab92d763d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f0b449c-8ed7-4e65-bae7-9164ddf96f2e}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 WUC 8.61gpm at 140F Inlet Water Node, !- Name
  {2083c5fd-2a53-4c5c-b759-706887e21fdb}, !- Inlet Port
  {1122cc7e-5d4f-4cfd-8699-45f1755aa76a}; !- Outlet Port

OS:Connection,
  {2083c5fd-2a53-4c5c-b759-706887e21fdb}, !- Handle
  {7e8cc269-9388-4cad-9fae-14d788f055d4}, !- Source Object
  4,                                      !- Outlet Port
  {8f0b449c-8ed7-4e65-bae7-9164ddf96f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71459663-b9ad-43eb-9a5d-2f79eb4db50b}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 WUC 8.61gpm at 140F Outlet Water Node, !- Name
  {db2df9ea-d6dd-4391-971a-94b57fb643c4}, !- Inlet Port
  {9ec72d5d-8fe2-4699-a54a-e69019b2b31b}; !- Outlet Port

OS:Connection,
  {1122cc7e-5d4f-4cfd-8699-45f1755aa76a}, !- Handle
  {8f0b449c-8ed7-4e65-bae7-9164ddf96f2e}, !- Source Object
  3,                                      !- Outlet Port
  {691da544-e48f-4c9b-823d-1ec925296a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2df9ea-d6dd-4391-971a-94b57fb643c4}, !- Handle
  {691da544-e48f-4c9b-823d-1ec925296a13}, !- Source Object
  3,                                      !- Outlet Port
  {71459663-b9ad-43eb-9a5d-2f79eb4db50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec72d5d-8fe2-4699-a54a-e69019b2b31b}, !- Handle
  {71459663-b9ad-43eb-9a5d-2f79eb4db50b}, !- Source Object
  3,                                      !- Outlet Port
  {1a63794f-134b-455b-a159-d79e2d1cf3e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {d69b2570-acfa-4b79-bfbc-a2676addfb01}, !- Handle
  Temporary Pipe Indoor Ambient Temp 76.5F, !- Name
  ,                                       !- Schedule Type Limits Name
  24.7;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {3a766b1a-ab4e-49ba-bcee-c3a97778faa5}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {806194fe-312c-4901-9357-0ac71200443a}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  {dc4d232b-7cfd-47e9-b82e-5f2b6d00fcd7}, !- Default Day Schedule Name
  {14d5d1b5-a5be-44da-9676-c11f00cb7f35}, !- Summer Design Day Schedule Name
  {21130abe-6fae-4ebe-9367-5d9fa1735a27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc4d232b-7cfd-47e9-b82e-5f2b6d00fcd7}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {14d5d1b5-a5be-44da-9676-c11f00cb7f35}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8ffcadd5-eb8c-47b0-bedd-fbbb2fc7f96d}, !- Handle
  Schedule Rule 12,                       !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1dde2a34-b250-472a-8651-2d468c09195c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dde2a34-b250-472a-8651-2d468c09195c}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {68b3a63a-099b-4ada-a974-ff0a71fe218f}, !- Handle
  Schedule Rule 13,                       !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a521ed5-a919-43d3-84b0-9401bac7bee3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a521ed5-a919-43d3-84b0-9401bac7bee3}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {21130abe-6fae-4ebe-9367-5d9fa1735a27}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {62806989-387c-44a9-b227-18d277a8e35a}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  {deefbca1-5584-4016-9b63-4df59f7e5928}, !- Default Day Schedule Name
  {f0026640-10fd-495c-9ec6-981e381572a1}, !- Summer Design Day Schedule Name
  {9f64372e-d1c0-4250-b83e-defa7226afe0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {deefbca1-5584-4016-9b63-4df59f7e5928}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9f64372e-d1c0-4250-b83e-defa7226afe0}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {84a891bd-97eb-4b80-a53c-cb2e54862236}, !- Handle
  Schedule Rule 14,                       !- Name
  {62806989-387c-44a9-b227-18d277a8e35a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4171983-892a-4fc1-8e67-f50b1e54c891}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4171983-892a-4fc1-8e67-f50b1e54c891}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f0026640-10fd-495c-9ec6-981e381572a1}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {43371387-fe0a-4909-adb8-d0fa9deb4598}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 1, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5fef0fb-fe9a-4b3d-a89f-1accb242eac6}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 2, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a89cd84-8dd5-491b-ac97-4fcbbb5d69cf}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 3, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7e65e4f-5920-4eec-b303-c3f0bb93f626}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 4, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01411b2b-5dc9-46e8-b1a0-8a3719820646}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 5, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2438e639-dec4-47fb-86d8-773d8f128da6}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 6, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c94bff03-e9f3-424c-80a6-5b968a3c9236}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 7, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e006b59-d8c1-4553-b4c9-330fd9263eb7}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 8, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63727661-cb0c-4e2a-b7db-4ad8790745bd}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 9, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b7a9d9c-6650-4f72-8bb3-cd716bdbdc5b}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 10, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a25baec-d2a6-493f-9a3a-47db096a39e5}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 11, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d64ad4e-0eec-4b22-b58a-e11367eb53c2}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 12, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96c3dd00-e7c0-451d-959e-b882f867039e}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 13, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45aced8c-5abc-4746-8b7e-6ef66fe2d3f4}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 14, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c4a0f46-217a-4f96-a7b8-d7d7cadaad1d}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 15, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8269d6d6-a4b5-4eb0-80ab-85282d14e01c}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 16, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {997466db-c92e-4568-a8dc-75b11c44b6e1}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 17, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb83fef7-4f1b-4336-8760-fbee323c53fd}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 18, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d353725-a023-4456-972e-cfe75170e4f9}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 19, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddaa109f-20ed-4ef9-b808-38a546462cd2}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 20, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28d53321-71ab-4b96-aea1-98f40bd0de2d}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 21, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b2ece1a-4a1b-4340-88b7-dae92f9651e3}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 22, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66bb2766-7088-4522-9a89-9eaf76c1929a}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 23, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16c08411-df05-4d16-b81d-7fa1de0a0466}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 24, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fef6e71d-cff3-4e40-9269-f8538af6281f}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 25, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {679d45ae-7ea2-4a3f-998a-77e728148591}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2007 Thermostat 26, !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Heating Setpoint Temperature Schedule Name
  {62806989-387c-44a9-b227-18d277a8e35a}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {d9ec654e-43cf-486d-8178-3db07f5f515c}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1a28d7d7-3840-499a-9c58-cc24e7d27f7f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cb165c5c-e587-405c-93e9-8ffac7161e3e}, !- Plant Side Inlet Node Name
  {b9465ea3-274c-48ed-b55b-dc92ea287ab2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9c5ab588-7db1-465a-a5fe-3638fb22e1a3}, !- Demand Side Inlet Node Name
  {2359bc32-8a7a-4775-bfdf-baf29c80ae0a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5ab6a6af-7cd2-4172-b4b1-3262fe78a1a6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Demand Mixer Name
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Demand Splitter Name
  {dfb19e7c-e3c5-4e41-9178-53058d0eeac9}, !- Supply Mixer Name
  {9ea10bbe-edca-4bf0-a8e9-07bbaf736ef0}; !- Supply Splitter Name

OS:Node,
  {0530aca0-53e5-489a-bbd3-f7113817fff4}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {cb165c5c-e587-405c-93e9-8ffac7161e3e}, !- Inlet Port
  {2356c65b-429e-42e4-afed-96f9f165f1de}; !- Outlet Port

OS:Node,
  {1a28d7d7-3840-499a-9c58-cc24e7d27f7f}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {cd10ddfb-dbd5-4e60-bb09-95ba33e5fadc}, !- Inlet Port
  {b9465ea3-274c-48ed-b55b-dc92ea287ab2}; !- Outlet Port

OS:Node,
  {0cd56fdf-727e-4835-9a74-de47d7ab74eb}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {52b0627b-cb50-414d-83ed-2541b92fcf64}, !- Inlet Port
  {7f153ef2-b783-4437-9d94-c80604d91e42}; !- Outlet Port

OS:Connector:Mixer,
  {dfb19e7c-e3c5-4e41-9178-53058d0eeac9}, !- Handle
  Connector Mixer 3,                      !- Name
  {02afa1a7-a9d3-4579-b718-9ecae9a0f722}, !- Outlet Branch Name
  {1ebc425b-4a49-4dfe-9e04-01060c7f09c8}, !- Inlet Branch Name 1
  {1ce308a5-5b2d-4b6a-97c1-eb253f8f790b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9ea10bbe-edca-4bf0-a8e9-07bbaf736ef0}, !- Handle
  Connector Splitter 3,                   !- Name
  {5cbbcda3-4b08-4f90-9e9c-040948d8a9f4}, !- Inlet Branch Name
  {52b0627b-cb50-414d-83ed-2541b92fcf64}, !- Outlet Branch Name 1
  {17b0027e-3a7f-40a0-b31a-30d770ead20e}; !- Outlet Branch Name 2

OS:Connection,
  {cb165c5c-e587-405c-93e9-8ffac7161e3e}, !- Handle
  {d9ec654e-43cf-486d-8178-3db07f5f515c}, !- Source Object
  14,                                     !- Outlet Port
  {0530aca0-53e5-489a-bbd3-f7113817fff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b0627b-cb50-414d-83ed-2541b92fcf64}, !- Handle
  {9ea10bbe-edca-4bf0-a8e9-07bbaf736ef0}, !- Source Object
  3,                                      !- Outlet Port
  {0cd56fdf-727e-4835-9a74-de47d7ab74eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9465ea3-274c-48ed-b55b-dc92ea287ab2}, !- Handle
  {1a28d7d7-3840-499a-9c58-cc24e7d27f7f}, !- Source Object
  3,                                      !- Outlet Port
  {d9ec654e-43cf-486d-8178-3db07f5f515c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3d4ccac7-2f88-4b86-8c29-fe36f8831642}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {9c5ab588-7db1-465a-a5fe-3638fb22e1a3}, !- Inlet Port
  {fffa8e38-6120-4803-a6f3-57104b936f25}; !- Outlet Port

OS:Node,
  {f1ad77e9-f224-4c17-8b8f-d0dc9f2a45d6}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {430c3a18-f69a-4f5d-92d6-b82c694d2f0b}, !- Inlet Port
  {2359bc32-8a7a-4775-bfdf-baf29c80ae0a}; !- Outlet Port

OS:Node,
  {f8be26b4-355d-4e54-9e7d-74de2e863512}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {aab9f98b-7a05-4f45-a407-0737ec3fdfce}, !- Inlet Port
  {eb40f22c-bdc0-4029-8491-13fbb6a7501c}; !- Outlet Port

OS:Connector:Mixer,
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Handle
  Connector Mixer 4,                      !- Name
  {8a048650-15db-4745-9ffa-2048c0efc6f4}, !- Outlet Branch Name
  {8191f4d7-d1c0-4751-bc4c-7691b0c8b915}, !- Inlet Branch Name 1
  {1f68a9d3-6776-4852-bc74-947429b16c7b}, !- Inlet Branch Name 2
  {bbe913a3-7e78-4fa7-a198-8a6d9a55e578}, !- Inlet Branch Name 3
  {06fe1d8f-a984-40d8-980f-4df40b5589c3}, !- Inlet Branch Name 4
  {b6e0d475-c434-4fe9-ad6c-c0d98fe39a98}, !- Inlet Branch Name 5
  {b3780fcb-dcae-466b-b2e9-ca14534156d1}, !- Inlet Branch Name 6
  {e0757893-3b5a-4f6b-a0d8-dd30340ea05f}, !- Inlet Branch Name 7
  {7901c1d5-cc6e-449c-b47d-4a47c22aa4da}, !- Inlet Branch Name 8
  {956c0dec-8fc8-4007-a76e-d99c80823582}, !- Inlet Branch Name 9
  {95764266-1107-45ac-b969-9bcc1d6f4384}, !- Inlet Branch Name 10
  {41c72dea-68fc-4298-9c2d-e0315735c889}, !- Inlet Branch Name 11
  {9f6d01cd-60ec-48d1-b01a-a3c7f506bdd6}, !- Inlet Branch Name 12
  {dc1c4a6c-cf1f-45d6-bfe3-566d178abbfb}, !- Inlet Branch Name 13
  {aad89a29-8f45-4e00-bc68-839f6ab862c7}, !- Inlet Branch Name 14
  {d0b21c5c-df0f-4d48-955c-e27bdc2db9ae}, !- Inlet Branch Name 15
  {45b4c8c8-ebe8-4e26-83fa-c9184c73aab5}, !- Inlet Branch Name 16
  {cb27edeb-e893-4b97-807f-407d47f8f26d}, !- Inlet Branch Name 17
  {0448ed12-b7e8-477d-a9bf-3052f985bc5a}, !- Inlet Branch Name 18
  {28ba9038-9983-4dd3-abbd-9a62b53552b1}, !- Inlet Branch Name 19
  {2b50c588-4aaa-46ef-82db-8bdc68feb967}, !- Inlet Branch Name 20
  {746f6492-9cbb-4700-8f05-5ac037e4078d}, !- Inlet Branch Name 21
  {b82163d9-d5e7-4c88-aebd-fd8d19d80bee}, !- Inlet Branch Name 22
  {4d813d20-4b31-453c-9077-e23c2c480e2e}, !- Inlet Branch Name 23
  {f18348cb-147f-4687-b80b-61e6af386545}, !- Inlet Branch Name 24
  {d3a0fa65-1f87-4cf8-9bb7-13c87b35a8bc}, !- Inlet Branch Name 25
  {f52f1f61-316d-4a13-b5fa-15a748317ec8}, !- Inlet Branch Name 26
  {7805341a-49ca-4b45-b4db-430a4e203c3f}, !- Inlet Branch Name 27
  {38a9b67e-2d26-4306-9370-62ac06034879}, !- Inlet Branch Name 28
  {a24f461b-5fdd-4a47-81b3-47ba182f1c2b}, !- Inlet Branch Name 29
  {54d2f20b-c8b0-46e9-98c0-88512b8df9f2}, !- Inlet Branch Name 30
  {d349d8da-577f-4713-99ee-6d58bca15d29}, !- Inlet Branch Name 31
  {b6cfc629-acfc-44a0-9716-b3aa3dcdaaac}; !- Inlet Branch Name 32

OS:Connector:Splitter,
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Handle
  Connector Splitter 4,                   !- Name
  {bd5af330-894d-4468-beb2-939f1601668a}, !- Inlet Branch Name
  {aab9f98b-7a05-4f45-a407-0737ec3fdfce}, !- Outlet Branch Name 1
  {5d620538-6ad3-4a50-b297-8d55d5e0a7e7}, !- Outlet Branch Name 2
  {6056ffee-e872-480f-a096-56d1d1bc2f9a}, !- Outlet Branch Name 3
  {423c4257-35ed-40b3-9a91-de72d36e6b95}, !- Outlet Branch Name 4
  {77b0678e-bbbd-4060-a896-28db761fad36}, !- Outlet Branch Name 5
  {68c675aa-3f2f-4ad6-8e97-edd02cce64be}, !- Outlet Branch Name 6
  {871d242a-717c-47e2-a27e-d8368bdde746}, !- Outlet Branch Name 7
  {2917888d-1ba5-434e-bc4d-adb46e99efc0}, !- Outlet Branch Name 8
  {107b0b41-041a-4e43-8d49-dc39a8c7079c}, !- Outlet Branch Name 9
  {65d93db8-2113-4406-8973-1962bffe1b1e}, !- Outlet Branch Name 10
  {54c8f66b-22e6-4d3c-b8c1-4db73591c9a2}, !- Outlet Branch Name 11
  {55dd9360-d8f6-4a24-88e6-370a9cc30875}, !- Outlet Branch Name 12
  {4e0f62fe-6c69-43c5-b1cb-e2a3844de998}, !- Outlet Branch Name 13
  {98ede169-dc9e-4e41-b5dd-ce816b5f054c}, !- Outlet Branch Name 14
  {c0802cd8-7f30-4cd6-a391-679a8a605068}, !- Outlet Branch Name 15
  {051c29bd-db1d-4ef8-bdd8-fee0f226f8d0}, !- Outlet Branch Name 16
  {d0d1c998-ab91-442a-b24a-1233b1f958c7}, !- Outlet Branch Name 17
  {ae4f7458-f968-4f88-bdfe-71d1d4b22a21}, !- Outlet Branch Name 18
  {d327b00a-2d46-48f3-9baa-9ebf80bc583d}, !- Outlet Branch Name 19
  {2a2b7a53-a69b-4217-abe7-b08950177e5d}, !- Outlet Branch Name 20
  {26d14694-aae5-4019-afc6-4a6c09625d64}, !- Outlet Branch Name 21
  {79958e8b-3887-4e6c-8ab7-9ed7b52b8828}, !- Outlet Branch Name 22
  {31f2dc5e-35b2-4d41-a04f-f25805b26f40}, !- Outlet Branch Name 23
  {a4e27e92-cd46-469a-b5a3-2ea9bf3f75a3}, !- Outlet Branch Name 24
  {874b701c-7fb0-4c89-a73e-59006e027d64}, !- Outlet Branch Name 25
  {562bf078-010b-4422-b0ea-11e4da3c5b1c}, !- Outlet Branch Name 26
  {4d0feeb3-9d4f-4402-ac73-f6b8e65c4690}, !- Outlet Branch Name 27
  {c8273214-389c-4d5a-8c2e-a6cf40ada59b}, !- Outlet Branch Name 28
  {1e4b6cdb-5cbe-44d8-a52d-5043c986aaba}, !- Outlet Branch Name 29
  {86e0010c-8c6f-401c-90a4-39d8672b7c61}, !- Outlet Branch Name 30
  {b9b9d63e-827a-4e90-a446-9f7d50071bfe}, !- Outlet Branch Name 31
  {8c15c541-889c-4910-ba72-484742d00380}; !- Outlet Branch Name 32

OS:Connection,
  {9c5ab588-7db1-465a-a5fe-3638fb22e1a3}, !- Handle
  {d9ec654e-43cf-486d-8178-3db07f5f515c}, !- Source Object
  17,                                     !- Outlet Port
  {3d4ccac7-2f88-4b86-8c29-fe36f8831642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab9f98b-7a05-4f45-a407-0737ec3fdfce}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  3,                                      !- Outlet Port
  {f8be26b4-355d-4e54-9e7d-74de2e863512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2359bc32-8a7a-4775-bfdf-baf29c80ae0a}, !- Handle
  {f1ad77e9-f224-4c17-8b8f-d0dc9f2a45d6}, !- Source Object
  3,                                      !- Outlet Port
  {d9ec654e-43cf-486d-8178-3db07f5f515c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a3790765-e465-454c-94cd-d3fe83cf43cd}, !- Handle
  {d9ec654e-43cf-486d-8178-3db07f5f515c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5ab6a6af-7cd2-4172-b4b1-3262fe78a1a6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {72478d47-2715-4f2a-a45d-32bf1056dca1}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  {6611824c-c03d-40a8-b645-35cec4e35f9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6611824c-c03d-40a8-b645-35cec4e35f9d}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3d0718ec-dfa7-4f31-b919-f8c18905a285}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {72478d47-2715-4f2a-a45d-32bf1056dca1}, !- Schedule Name
  {1a28d7d7-3840-499a-9c58-cc24e7d27f7f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e2e4a9a3-58a1-44c5-8063-fbb46b20d1f2}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {2356c65b-429e-42e4-afed-96f9f165f1de}, !- Inlet Node Name
  {1845f1a6-d4cc-465c-a2b5-f0a31cbdf0a4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {59fad115-980b-4026-a334-723ec9e61886}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {1845f1a6-d4cc-465c-a2b5-f0a31cbdf0a4}, !- Inlet Port
  {5cbbcda3-4b08-4f90-9e9c-040948d8a9f4}; !- Outlet Port

OS:Connection,
  {2356c65b-429e-42e4-afed-96f9f165f1de}, !- Handle
  {0530aca0-53e5-489a-bbd3-f7113817fff4}, !- Source Object
  3,                                      !- Outlet Port
  {e2e4a9a3-58a1-44c5-8063-fbb46b20d1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1845f1a6-d4cc-465c-a2b5-f0a31cbdf0a4}, !- Handle
  {e2e4a9a3-58a1-44c5-8063-fbb46b20d1f2}, !- Source Object
  3,                                      !- Outlet Port
  {59fad115-980b-4026-a334-723ec9e61886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbbcda3-4b08-4f90-9e9c-040948d8a9f4}, !- Handle
  {59fad115-980b-4026-a334-723ec9e61886}, !- Source Object
  3,                                      !- Outlet Port
  {9ea10bbe-edca-4bf0-a8e9-07bbaf736ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {dc01ec2a-d256-4d36-bf96-d348bbeb487c}, !- Handle
  Boiler 26027kBtu/hr 0.8 Thermal Eff,    !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {b83916dd-ca8a-4906-b5f1-9370cf5c596b}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {7f153ef2-b783-4437-9d94-c80604d91e42}, !- Boiler Water Inlet Node Name
  {c3cc4cc9-7b1c-469f-9293-4517dd474f09}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {690e40b1-5881-4b77-852b-fc01f2a3ca9e}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {c3cc4cc9-7b1c-469f-9293-4517dd474f09}, !- Inlet Port
  {1ebc425b-4a49-4dfe-9e04-01060c7f09c8}; !- Outlet Port

OS:Connection,
  {7f153ef2-b783-4437-9d94-c80604d91e42}, !- Handle
  {0cd56fdf-727e-4835-9a74-de47d7ab74eb}, !- Source Object
  3,                                      !- Outlet Port
  {dc01ec2a-d256-4d36-bf96-d348bbeb487c}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {c3cc4cc9-7b1c-469f-9293-4517dd474f09}, !- Handle
  {dc01ec2a-d256-4d36-bf96-d348bbeb487c}, !- Source Object
  12,                                     !- Outlet Port
  {690e40b1-5881-4b77-852b-fc01f2a3ca9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ebc425b-4a49-4dfe-9e04-01060c7f09c8}, !- Handle
  {690e40b1-5881-4b77-852b-fc01f2a3ca9e}, !- Source Object
  3,                                      !- Outlet Port
  {dfb19e7c-e3c5-4e41-9178-53058d0eeac9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {210a029b-a652-4bb0-ba37-2e31f7354329}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {1dbf91f6-3e0b-43bc-956e-7ebff55a6bff}, !- Inlet Node Name
  {4dc36b22-4fd5-4989-938e-4cef53837e0c}; !- Outlet Node Name

OS:Node,
  {166c3d7e-c396-4780-86f5-5f64db844d36}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {17b0027e-3a7f-40a0-b31a-30d770ead20e}, !- Inlet Port
  {1dbf91f6-3e0b-43bc-956e-7ebff55a6bff}; !- Outlet Port

OS:Connection,
  {17b0027e-3a7f-40a0-b31a-30d770ead20e}, !- Handle
  {9ea10bbe-edca-4bf0-a8e9-07bbaf736ef0}, !- Source Object
  4,                                      !- Outlet Port
  {166c3d7e-c396-4780-86f5-5f64db844d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7ed7888-52dd-4ea6-9790-2ff9e6f2c285}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {4dc36b22-4fd5-4989-938e-4cef53837e0c}, !- Inlet Port
  {1ce308a5-5b2d-4b6a-97c1-eb253f8f790b}; !- Outlet Port

OS:Connection,
  {1dbf91f6-3e0b-43bc-956e-7ebff55a6bff}, !- Handle
  {166c3d7e-c396-4780-86f5-5f64db844d36}, !- Source Object
  3,                                      !- Outlet Port
  {210a029b-a652-4bb0-ba37-2e31f7354329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc36b22-4fd5-4989-938e-4cef53837e0c}, !- Handle
  {210a029b-a652-4bb0-ba37-2e31f7354329}, !- Source Object
  3,                                      !- Outlet Port
  {b7ed7888-52dd-4ea6-9790-2ff9e6f2c285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce308a5-5b2d-4b6a-97c1-eb253f8f790b}, !- Handle
  {b7ed7888-52dd-4ea6-9790-2ff9e6f2c285}, !- Source Object
  3,                                      !- Outlet Port
  {dfb19e7c-e3c5-4e41-9178-53058d0eeac9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c4d915e-e2a5-4480-9da7-54bc56bfc94c}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {eb40f22c-bdc0-4029-8491-13fbb6a7501c}, !- Inlet Node Name
  {c9ced336-84ca-42c9-ac47-2d6f7268ce6e}; !- Outlet Node Name

OS:Node,
  {d60ea6a4-788b-483a-b6a2-e1cc0c6ff93f}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {c9ced336-84ca-42c9-ac47-2d6f7268ce6e}, !- Inlet Port
  {8191f4d7-d1c0-4751-bc4c-7691b0c8b915}; !- Outlet Port

OS:Connection,
  {eb40f22c-bdc0-4029-8491-13fbb6a7501c}, !- Handle
  {f8be26b4-355d-4e54-9e7d-74de2e863512}, !- Source Object
  3,                                      !- Outlet Port
  {4c4d915e-e2a5-4480-9da7-54bc56bfc94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ced336-84ca-42c9-ac47-2d6f7268ce6e}, !- Handle
  {4c4d915e-e2a5-4480-9da7-54bc56bfc94c}, !- Source Object
  3,                                      !- Outlet Port
  {d60ea6a4-788b-483a-b6a2-e1cc0c6ff93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8191f4d7-d1c0-4751-bc4c-7691b0c8b915}, !- Handle
  {d60ea6a4-788b-483a-b6a2-e1cc0c6ff93f}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {190a0506-610b-4ec0-b6f1-96e47defb54e}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {215c01ce-5353-4584-b5d1-7406a72c60a3}, !- Inlet Node Name
  {cd10ddfb-dbd5-4e60-bb09-95ba33e5fadc}; !- Outlet Node Name

OS:Node,
  {6d9d4c6a-950f-46f6-b90c-7eaf7ea3dbe9}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {02afa1a7-a9d3-4579-b718-9ecae9a0f722}, !- Inlet Port
  {215c01ce-5353-4584-b5d1-7406a72c60a3}; !- Outlet Port

OS:Connection,
  {02afa1a7-a9d3-4579-b718-9ecae9a0f722}, !- Handle
  {dfb19e7c-e3c5-4e41-9178-53058d0eeac9}, !- Source Object
  2,                                      !- Outlet Port
  {6d9d4c6a-950f-46f6-b90c-7eaf7ea3dbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {215c01ce-5353-4584-b5d1-7406a72c60a3}, !- Handle
  {6d9d4c6a-950f-46f6-b90c-7eaf7ea3dbe9}, !- Source Object
  3,                                      !- Outlet Port
  {190a0506-610b-4ec0-b6f1-96e47defb54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd10ddfb-dbd5-4e60-bb09-95ba33e5fadc}, !- Handle
  {190a0506-610b-4ec0-b6f1-96e47defb54e}, !- Source Object
  3,                                      !- Outlet Port
  {1a28d7d7-3840-499a-9c58-cc24e7d27f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7f150c1-3354-43e4-896d-6da1d55320ef}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {fffa8e38-6120-4803-a6f3-57104b936f25}, !- Inlet Node Name
  {0fe14dec-cfea-484d-9882-7cb65a26bfcb}; !- Outlet Node Name

OS:Node,
  {74ea639e-f092-4e53-93ba-e56f745707d8}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {0fe14dec-cfea-484d-9882-7cb65a26bfcb}, !- Inlet Port
  {bd5af330-894d-4468-beb2-939f1601668a}; !- Outlet Port

OS:Connection,
  {fffa8e38-6120-4803-a6f3-57104b936f25}, !- Handle
  {3d4ccac7-2f88-4b86-8c29-fe36f8831642}, !- Source Object
  3,                                      !- Outlet Port
  {d7f150c1-3354-43e4-896d-6da1d55320ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe14dec-cfea-484d-9882-7cb65a26bfcb}, !- Handle
  {d7f150c1-3354-43e4-896d-6da1d55320ef}, !- Source Object
  3,                                      !- Outlet Port
  {74ea639e-f092-4e53-93ba-e56f745707d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5af330-894d-4468-beb2-939f1601668a}, !- Handle
  {74ea639e-f092-4e53-93ba-e56f745707d8}, !- Source Object
  3,                                      !- Outlet Port
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {72e115b9-d091-4404-8531-83bf53302188}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {a9922aba-3812-47d8-b004-ee31e69a4ae9}, !- Inlet Node Name
  {430c3a18-f69a-4f5d-92d6-b82c694d2f0b}; !- Outlet Node Name

OS:Node,
  {6ecf5308-27da-4cf5-b60a-6506e48fca05}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {8a048650-15db-4745-9ffa-2048c0efc6f4}, !- Inlet Port
  {a9922aba-3812-47d8-b004-ee31e69a4ae9}; !- Outlet Port

OS:Connection,
  {8a048650-15db-4745-9ffa-2048c0efc6f4}, !- Handle
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Source Object
  2,                                      !- Outlet Port
  {6ecf5308-27da-4cf5-b60a-6506e48fca05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9922aba-3812-47d8-b004-ee31e69a4ae9}, !- Handle
  {6ecf5308-27da-4cf5-b60a-6506e48fca05}, !- Source Object
  3,                                      !- Outlet Port
  {72e115b9-d091-4404-8531-83bf53302188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430c3a18-f69a-4f5d-92d6-b82c694d2f0b}, !- Handle
  {72e115b9-d091-4404-8531-83bf53302188}, !- Source Object
  3,                                      !- Outlet Port
  {f1ad77e9-f224-4c17-8b8f-d0dc9f2a45d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {84ddc43e-0c1f-4c37-8155-ef275b1cf6a8}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ccb2e73a-bef7-4aee-8538-3158703c3bf1}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ec00249e-a8de-4b2d-b7d4-695e36ed0279}, !- Plant Side Inlet Node Name
  {e229cb6f-b144-44fb-a8b1-288b397f38c2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b19628c0-358c-4e3a-902a-5d8b3b85a703}, !- Demand Side Inlet Node Name
  {0d8427af-c11b-4ca1-8477-f5e43efdf399}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f7fa8d74-0a0e-4ff9-99bc-275ccc9e1302}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {62fdd373-04c8-4729-a93b-66f0e6f2e9b5}, !- Demand Mixer Name
  {7d123e41-c089-48c0-9ecc-1d252918b52e}, !- Demand Splitter Name
  {377a39d0-c94d-4830-b24f-7c4cfe6ad86c}, !- Supply Mixer Name
  {2b5871c4-8e11-4cbd-b789-61b29ed5bffb}; !- Supply Splitter Name

OS:Node,
  {5edfd718-aae1-47a6-ad18-717dfd473f59}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {ec00249e-a8de-4b2d-b7d4-695e36ed0279}, !- Inlet Port
  {370803fb-49ea-40fa-92c3-e80ecfcd8595}; !- Outlet Port

OS:Node,
  {ccb2e73a-bef7-4aee-8538-3158703c3bf1}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {ea47a540-fad6-41f9-b60d-4050ec0ac11b}, !- Inlet Port
  {e229cb6f-b144-44fb-a8b1-288b397f38c2}; !- Outlet Port

OS:Node,
  {0c4a374d-69c9-4d95-9fc1-d813c3a8e846}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {3dcebc19-a366-433d-a5f2-2a60f10d10b6}, !- Inlet Port
  {14169127-a70c-4e7a-b1b9-2513eac34d4b}; !- Outlet Port

OS:Connector:Mixer,
  {377a39d0-c94d-4830-b24f-7c4cfe6ad86c}, !- Handle
  Connector Mixer 5,                      !- Name
  {3f4bb904-6e57-415d-89e8-04501007a7ea}, !- Outlet Branch Name
  {7183a703-e50d-41c6-87ab-7021cef24610}, !- Inlet Branch Name 1
  {a62a974e-21c0-458a-8930-6523ed18d13a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2b5871c4-8e11-4cbd-b789-61b29ed5bffb}, !- Handle
  Connector Splitter 5,                   !- Name
  {6d4e34e4-c4be-48af-9330-14e0fe0e2f79}, !- Inlet Branch Name
  {3dcebc19-a366-433d-a5f2-2a60f10d10b6}, !- Outlet Branch Name 1
  {669e5404-ce27-4456-85da-c9cd838fec4e}; !- Outlet Branch Name 2

OS:Connection,
  {ec00249e-a8de-4b2d-b7d4-695e36ed0279}, !- Handle
  {84ddc43e-0c1f-4c37-8155-ef275b1cf6a8}, !- Source Object
  14,                                     !- Outlet Port
  {5edfd718-aae1-47a6-ad18-717dfd473f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcebc19-a366-433d-a5f2-2a60f10d10b6}, !- Handle
  {2b5871c4-8e11-4cbd-b789-61b29ed5bffb}, !- Source Object
  3,                                      !- Outlet Port
  {0c4a374d-69c9-4d95-9fc1-d813c3a8e846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e229cb6f-b144-44fb-a8b1-288b397f38c2}, !- Handle
  {ccb2e73a-bef7-4aee-8538-3158703c3bf1}, !- Source Object
  3,                                      !- Outlet Port
  {84ddc43e-0c1f-4c37-8155-ef275b1cf6a8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {63d3b299-099e-44f2-bc52-70593d7845f5}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {b19628c0-358c-4e3a-902a-5d8b3b85a703}, !- Inlet Port
  {6206d0d3-b891-42ae-8c75-34935fc68123}; !- Outlet Port

OS:Node,
  {b487801b-c4f8-413c-adf0-24b189034e67}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {285dedf8-f3fb-4296-ac9d-00623fec46e5}, !- Inlet Port
  {0d8427af-c11b-4ca1-8477-f5e43efdf399}; !- Outlet Port

OS:Node,
  {11048b64-99fa-4717-aed9-2451681f9df1}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {68a60d82-efe1-4533-b343-8aca00114ab0}, !- Inlet Port
  {0e01df5a-2abe-4a68-8135-5a41b26a255f}; !- Outlet Port

OS:Connector:Mixer,
  {62fdd373-04c8-4729-a93b-66f0e6f2e9b5}, !- Handle
  Connector Mixer 6,                      !- Name
  {d2155b4a-7733-4193-822e-c0472b13ddf9}, !- Outlet Branch Name
  {a2947827-88e8-40fa-8db4-1d9cbf7f3f29}, !- Inlet Branch Name 1
  {cd1131f0-70b2-489f-9982-7b6227e3f77a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7d123e41-c089-48c0-9ecc-1d252918b52e}, !- Handle
  Connector Splitter 6,                   !- Name
  {5ec5267c-320d-464e-b6cf-4f87818c1e0f}, !- Inlet Branch Name
  {68a60d82-efe1-4533-b343-8aca00114ab0}, !- Outlet Branch Name 1
  {8bb59563-d723-4447-b79f-cb689f3b6725}; !- Outlet Branch Name 2

OS:Connection,
  {b19628c0-358c-4e3a-902a-5d8b3b85a703}, !- Handle
  {84ddc43e-0c1f-4c37-8155-ef275b1cf6a8}, !- Source Object
  17,                                     !- Outlet Port
  {63d3b299-099e-44f2-bc52-70593d7845f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a60d82-efe1-4533-b343-8aca00114ab0}, !- Handle
  {7d123e41-c089-48c0-9ecc-1d252918b52e}, !- Source Object
  3,                                      !- Outlet Port
  {11048b64-99fa-4717-aed9-2451681f9df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8427af-c11b-4ca1-8477-f5e43efdf399}, !- Handle
  {b487801b-c4f8-413c-adf0-24b189034e67}, !- Source Object
  3,                                      !- Outlet Port
  {84ddc43e-0c1f-4c37-8155-ef275b1cf6a8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9957d9f2-238a-4a4d-b588-b5f81f951a18}, !- Handle
  {84ddc43e-0c1f-4c37-8155-ef275b1cf6a8}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f7fa8d74-0a0e-4ff9-99bc-275ccc9e1302}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {db94998f-ee40-42c5-a797-0013220b80f8}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {ccb2e73a-bef7-4aee-8538-3158703c3bf1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1fd659f1-52ad-42e4-9830-e4fb1810a39a}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {370803fb-49ea-40fa-92c3-e80ecfcd8595}, !- Inlet Node Name
  {2843bfa4-6bfc-44ad-8e3d-92c79b2f92be}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.945,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {34a570c8-eec5-4f59-81eb-72c71bebad9d}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {2843bfa4-6bfc-44ad-8e3d-92c79b2f92be}, !- Inlet Port
  {6d4e34e4-c4be-48af-9330-14e0fe0e2f79}; !- Outlet Port

OS:Connection,
  {370803fb-49ea-40fa-92c3-e80ecfcd8595}, !- Handle
  {5edfd718-aae1-47a6-ad18-717dfd473f59}, !- Source Object
  3,                                      !- Outlet Port
  {1fd659f1-52ad-42e4-9830-e4fb1810a39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2843bfa4-6bfc-44ad-8e3d-92c79b2f92be}, !- Handle
  {1fd659f1-52ad-42e4-9830-e4fb1810a39a}, !- Source Object
  3,                                      !- Outlet Port
  {34a570c8-eec5-4f59-81eb-72c71bebad9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4e34e4-c4be-48af-9330-14e0fe0e2f79}, !- Handle
  {34a570c8-eec5-4f59-81eb-72c71bebad9d}, !- Source Object
  3,                                      !- Outlet Port
  {2b5871c4-8e11-4cbd-b789-61b29ed5bffb}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {75d73d66-52be-4e38-93f8-89e09b19bf65}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  {14169127-a70c-4e7a-b1b9-2513eac34d4b}, !- Water Inlet Node
  {4eb3a4c8-baf5-44ef-a092-9752c591a764}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  20.0000000000001,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  102119.459159157,                       !- Design Fan Power {W}
  {38c589e0-adc7-4736-b767-ae6c0d56fdb1}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {38c589e0-adc7-4736-b767-ae6c0d56fdb1}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {a3e14a50-f562-437d-8021-2100d8d3c3b5}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {4eb3a4c8-baf5-44ef-a092-9752c591a764}, !- Inlet Port
  {7183a703-e50d-41c6-87ab-7021cef24610}; !- Outlet Port

OS:Connection,
  {14169127-a70c-4e7a-b1b9-2513eac34d4b}, !- Handle
  {0c4a374d-69c9-4d95-9fc1-d813c3a8e846}, !- Source Object
  3,                                      !- Outlet Port
  {75d73d66-52be-4e38-93f8-89e09b19bf65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb3a4c8-baf5-44ef-a092-9752c591a764}, !- Handle
  {75d73d66-52be-4e38-93f8-89e09b19bf65}, !- Source Object
  3,                                      !- Outlet Port
  {a3e14a50-f562-437d-8021-2100d8d3c3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7183a703-e50d-41c6-87ab-7021cef24610}, !- Handle
  {a3e14a50-f562-437d-8021-2100d8d3c3b5}, !- Source Object
  3,                                      !- Outlet Port
  {377a39d0-c94d-4830-b24f-7c4cfe6ad86c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40abee2f-9266-4642-b0d5-4ed429f90ca6}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {e83691b2-55a7-4dd5-83df-1fcb19b98926}, !- Inlet Node Name
  {a14c2153-aa35-462b-9d0d-8ee619113e54}; !- Outlet Node Name

OS:Node,
  {6ffbec4b-0481-42ce-ad84-1cee890a884e}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {669e5404-ce27-4456-85da-c9cd838fec4e}, !- Inlet Port
  {e83691b2-55a7-4dd5-83df-1fcb19b98926}; !- Outlet Port

OS:Connection,
  {669e5404-ce27-4456-85da-c9cd838fec4e}, !- Handle
  {2b5871c4-8e11-4cbd-b789-61b29ed5bffb}, !- Source Object
  4,                                      !- Outlet Port
  {6ffbec4b-0481-42ce-ad84-1cee890a884e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {351aaea1-a441-4b1d-bb1a-5435d61ae291}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {a14c2153-aa35-462b-9d0d-8ee619113e54}, !- Inlet Port
  {a62a974e-21c0-458a-8930-6523ed18d13a}; !- Outlet Port

OS:Connection,
  {e83691b2-55a7-4dd5-83df-1fcb19b98926}, !- Handle
  {6ffbec4b-0481-42ce-ad84-1cee890a884e}, !- Source Object
  3,                                      !- Outlet Port
  {40abee2f-9266-4642-b0d5-4ed429f90ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a14c2153-aa35-462b-9d0d-8ee619113e54}, !- Handle
  {40abee2f-9266-4642-b0d5-4ed429f90ca6}, !- Source Object
  3,                                      !- Outlet Port
  {351aaea1-a441-4b1d-bb1a-5435d61ae291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62a974e-21c0-458a-8930-6523ed18d13a}, !- Handle
  {351aaea1-a441-4b1d-bb1a-5435d61ae291}, !- Source Object
  3,                                      !- Outlet Port
  {377a39d0-c94d-4830-b24f-7c4cfe6ad86c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc2010cf-f1b3-4732-91d9-8eb6f2477bb8}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {0e01df5a-2abe-4a68-8135-5a41b26a255f}, !- Inlet Node Name
  {9443badf-c8a3-41a2-9fb9-7a4978ad89b9}; !- Outlet Node Name

OS:Node,
  {b6986800-851b-4f2f-bb59-2520bb4aea5e}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {9443badf-c8a3-41a2-9fb9-7a4978ad89b9}, !- Inlet Port
  {a2947827-88e8-40fa-8db4-1d9cbf7f3f29}; !- Outlet Port

OS:Connection,
  {0e01df5a-2abe-4a68-8135-5a41b26a255f}, !- Handle
  {11048b64-99fa-4717-aed9-2451681f9df1}, !- Source Object
  3,                                      !- Outlet Port
  {fc2010cf-f1b3-4732-91d9-8eb6f2477bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9443badf-c8a3-41a2-9fb9-7a4978ad89b9}, !- Handle
  {fc2010cf-f1b3-4732-91d9-8eb6f2477bb8}, !- Source Object
  3,                                      !- Outlet Port
  {b6986800-851b-4f2f-bb59-2520bb4aea5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2947827-88e8-40fa-8db4-1d9cbf7f3f29}, !- Handle
  {b6986800-851b-4f2f-bb59-2520bb4aea5e}, !- Source Object
  3,                                      !- Outlet Port
  {62fdd373-04c8-4729-a93b-66f0e6f2e9b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {367eaa2b-5bc8-46e4-980a-3044e2918f3b}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {fc89332e-7250-4968-9f08-30d99b5a42de}, !- Inlet Node Name
  {ea47a540-fad6-41f9-b60d-4050ec0ac11b}; !- Outlet Node Name

OS:Node,
  {2de3a3f6-c0e5-4992-85cb-64c351227fed}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {3f4bb904-6e57-415d-89e8-04501007a7ea}, !- Inlet Port
  {fc89332e-7250-4968-9f08-30d99b5a42de}; !- Outlet Port

OS:Connection,
  {3f4bb904-6e57-415d-89e8-04501007a7ea}, !- Handle
  {377a39d0-c94d-4830-b24f-7c4cfe6ad86c}, !- Source Object
  2,                                      !- Outlet Port
  {2de3a3f6-c0e5-4992-85cb-64c351227fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc89332e-7250-4968-9f08-30d99b5a42de}, !- Handle
  {2de3a3f6-c0e5-4992-85cb-64c351227fed}, !- Source Object
  3,                                      !- Outlet Port
  {367eaa2b-5bc8-46e4-980a-3044e2918f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea47a540-fad6-41f9-b60d-4050ec0ac11b}, !- Handle
  {367eaa2b-5bc8-46e4-980a-3044e2918f3b}, !- Source Object
  3,                                      !- Outlet Port
  {ccb2e73a-bef7-4aee-8538-3158703c3bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1520be8c-51e4-48f7-b591-b556c0431bca}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {6206d0d3-b891-42ae-8c75-34935fc68123}, !- Inlet Node Name
  {7b5394fd-aa8f-43e4-910a-d3c5dbe090e6}; !- Outlet Node Name

OS:Node,
  {fb97c3ef-4414-4b07-bee2-fa04432a2edd}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {7b5394fd-aa8f-43e4-910a-d3c5dbe090e6}, !- Inlet Port
  {5ec5267c-320d-464e-b6cf-4f87818c1e0f}; !- Outlet Port

OS:Connection,
  {6206d0d3-b891-42ae-8c75-34935fc68123}, !- Handle
  {63d3b299-099e-44f2-bc52-70593d7845f5}, !- Source Object
  3,                                      !- Outlet Port
  {1520be8c-51e4-48f7-b591-b556c0431bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5394fd-aa8f-43e4-910a-d3c5dbe090e6}, !- Handle
  {1520be8c-51e4-48f7-b591-b556c0431bca}, !- Source Object
  3,                                      !- Outlet Port
  {fb97c3ef-4414-4b07-bee2-fa04432a2edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec5267c-320d-464e-b6cf-4f87818c1e0f}, !- Handle
  {fb97c3ef-4414-4b07-bee2-fa04432a2edd}, !- Source Object
  3,                                      !- Outlet Port
  {7d123e41-c089-48c0-9ecc-1d252918b52e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b7d4f86-49b8-4073-8a9f-e249efa02b6a}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {cff2a7c4-4d6e-4cc7-a7bb-77b06c1be920}, !- Inlet Node Name
  {285dedf8-f3fb-4296-ac9d-00623fec46e5}; !- Outlet Node Name

OS:Node,
  {a2192637-37ba-4bd1-bf4f-f422ac2b7f80}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {d2155b4a-7733-4193-822e-c0472b13ddf9}, !- Inlet Port
  {cff2a7c4-4d6e-4cc7-a7bb-77b06c1be920}; !- Outlet Port

OS:Connection,
  {d2155b4a-7733-4193-822e-c0472b13ddf9}, !- Handle
  {62fdd373-04c8-4729-a93b-66f0e6f2e9b5}, !- Source Object
  2,                                      !- Outlet Port
  {a2192637-37ba-4bd1-bf4f-f422ac2b7f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff2a7c4-4d6e-4cc7-a7bb-77b06c1be920}, !- Handle
  {a2192637-37ba-4bd1-bf4f-f422ac2b7f80}, !- Source Object
  3,                                      !- Outlet Port
  {1b7d4f86-49b8-4073-8a9f-e249efa02b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285dedf8-f3fb-4296-ac9d-00623fec46e5}, !- Handle
  {1b7d4f86-49b8-4073-8a9f-e249efa02b6a}, !- Source Object
  3,                                      !- Outlet Port
  {b487801b-c4f8-413c-adf0-24b189034e67}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {063abf33-e00b-4e28-8939-b63ff431a2fc}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fe5f04aa-dbe3-41c6-b735-dee3dc1235d3}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {00fc93f8-7fc5-4120-b88f-22731bbb5c6a}, !- Plant Side Inlet Node Name
  {0e110db4-8c29-4900-aa35-101c6fef282f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {52d9885a-f411-4052-921e-96d55a7fdc9c}, !- Demand Side Inlet Node Name
  {f80bce17-5f7e-44cc-a927-7147558cc37e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5bf9021a-428e-447c-815e-47b605cd4754}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Demand Mixer Name
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Demand Splitter Name
  {27006c01-c6d7-4845-893a-96f09aad0d05}, !- Supply Mixer Name
  {3e0ef48a-a81e-4322-8e85-85bd47dbc9eb}; !- Supply Splitter Name

OS:Node,
  {125c63d0-858b-4db0-a719-2a5345165d15}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {00fc93f8-7fc5-4120-b88f-22731bbb5c6a}, !- Inlet Port
  {557086b6-3a55-4a95-b6ba-3315fdc698c9}; !- Outlet Port

OS:Node,
  {fe5f04aa-dbe3-41c6-b735-dee3dc1235d3}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {eec5a0ed-b1a6-45e9-9e35-37e229f0d00e}, !- Inlet Port
  {0e110db4-8c29-4900-aa35-101c6fef282f}; !- Outlet Port

OS:Node,
  {df732e2e-dc64-44b3-a308-b160c4375c1e}, !- Handle
  90.1-2007 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {f71384e1-3a55-459c-baa9-24092d25d69e}, !- Inlet Port
  {89e28475-d27a-4066-ad63-91a39ec24b70}; !- Outlet Port

OS:Connector:Mixer,
  {27006c01-c6d7-4845-893a-96f09aad0d05}, !- Handle
  Connector Mixer 7,                      !- Name
  {6b22aa60-68bb-4ce4-8d2f-b4e5472dbd90}, !- Outlet Branch Name
  {6e5543bc-ea48-4c77-a014-abb91a1a9a82}, !- Inlet Branch Name 1
  {5572ca78-59d0-4259-9f7d-9e2b1f4cffc5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3e0ef48a-a81e-4322-8e85-85bd47dbc9eb}, !- Handle
  Connector Splitter 7,                   !- Name
  {e8f17df8-4b0c-4cec-8158-bfb7afc24c07}, !- Inlet Branch Name
  {f71384e1-3a55-459c-baa9-24092d25d69e}, !- Outlet Branch Name 1
  {853776bc-cf69-4ef2-9221-3392e5f2379b}; !- Outlet Branch Name 2

OS:Connection,
  {00fc93f8-7fc5-4120-b88f-22731bbb5c6a}, !- Handle
  {063abf33-e00b-4e28-8939-b63ff431a2fc}, !- Source Object
  14,                                     !- Outlet Port
  {125c63d0-858b-4db0-a719-2a5345165d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71384e1-3a55-459c-baa9-24092d25d69e}, !- Handle
  {3e0ef48a-a81e-4322-8e85-85bd47dbc9eb}, !- Source Object
  3,                                      !- Outlet Port
  {df732e2e-dc64-44b3-a308-b160c4375c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e110db4-8c29-4900-aa35-101c6fef282f}, !- Handle
  {fe5f04aa-dbe3-41c6-b735-dee3dc1235d3}, !- Source Object
  3,                                      !- Outlet Port
  {063abf33-e00b-4e28-8939-b63ff431a2fc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f76b087c-c5c3-4ddf-8b36-08cd9e8a26fe}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {52d9885a-f411-4052-921e-96d55a7fdc9c}, !- Inlet Port
  {45c4fb39-d140-46b5-8fe9-35d5126c890e}; !- Outlet Port

OS:Node,
  {c1d5a422-ecd0-46a4-aab3-de949a61a8fa}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {f2392497-b512-4d41-90cb-9760ea9e43e8}, !- Inlet Port
  {f80bce17-5f7e-44cc-a927-7147558cc37e}; !- Outlet Port

OS:Node,
  {93b7cdb2-0c3c-4ff5-b4eb-40ab366e99be}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {9f6bb9ab-54ef-4868-85d2-0e1c141e6cf3}, !- Inlet Port
  {ba5f1973-8a28-4b91-bb50-eeb6266d2685}; !- Outlet Port

OS:Connector:Mixer,
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Handle
  Connector Mixer 8,                      !- Name
  {063e42b3-9466-4f47-be33-30deb5642621}, !- Outlet Branch Name
  {986a1e72-bb59-4ab6-98c5-36d2a3b8dad2}, !- Inlet Branch Name 1
  {dfbc80e6-6642-44a8-9650-07b94de3961c}, !- Inlet Branch Name 2
  {ce66e90a-e0d9-47f3-86bf-1ecd49512dcc}, !- Inlet Branch Name 3
  {d2cbc832-f8e3-42b6-b1a1-6e6e81d6ebba}, !- Inlet Branch Name 4
  {6bf44156-843c-40c0-927d-284c95ee1469}, !- Inlet Branch Name 5
  {8df65f85-7885-45a0-b124-791c9a93f4e3}, !- Inlet Branch Name 6
  {b0b7919b-15b7-44f0-bc0b-e6d19588a160}, !- Inlet Branch Name 7
  {877fff5b-da92-442d-bc43-ce68605a7cb9}, !- Inlet Branch Name 8
  {ddae41b6-8934-47d8-897e-0083ba079a8d}, !- Inlet Branch Name 9
  {d7f7025d-cb78-46dc-aa1d-773df7d09d55}, !- Inlet Branch Name 10
  {de00d74f-0155-49db-9460-615cec62a55b}, !- Inlet Branch Name 11
  {48b9b4e8-b683-487b-a1ff-a21fd67ae328}, !- Inlet Branch Name 12
  {926f95b9-8dc3-474b-8c3e-38943144c649}, !- Inlet Branch Name 13
  {4e7fadb5-9576-49bc-95da-c364f48b1db2}, !- Inlet Branch Name 14
  {c2239b90-3cba-4097-911a-15032d5823fb}, !- Inlet Branch Name 15
  {e26d3d70-6469-4264-b11a-75e09779c506}, !- Inlet Branch Name 16
  {5642177c-acde-40e9-9056-9e5866184602}, !- Inlet Branch Name 17
  {b709256a-e6c5-429c-9752-4e107bedb09f}, !- Inlet Branch Name 18
  {0306b4b4-dc2c-4169-8fda-c05e2c74d1a7}, !- Inlet Branch Name 19
  {898a4371-80d0-4533-976a-1f0eaa54feb3}, !- Inlet Branch Name 20
  {96165332-7336-4c3e-a0b4-1725c1caf0d0}, !- Inlet Branch Name 21
  {8f634574-2c63-482d-8a65-19d00e6b2059}, !- Inlet Branch Name 22
  {5f95a573-b77c-4af4-bdaf-7e916cfa2038}, !- Inlet Branch Name 23
  {6b3d7ac3-305a-4b61-ad2b-dc262c35fc1f}, !- Inlet Branch Name 24
  {dbbdb567-e045-4986-bb78-8cbf3b737e58}, !- Inlet Branch Name 25
  {e08b09d6-823a-4225-96cd-6128253fcaeb}, !- Inlet Branch Name 26
  {1b44ed18-8703-4fc5-9f72-cac398079e14}, !- Inlet Branch Name 27
  {13b776ae-c769-470b-8b7e-eac433476bae}, !- Inlet Branch Name 28
  {49072d78-a6e6-4609-b4a6-587f3ab014e0}, !- Inlet Branch Name 29
  {22bbd90f-bd1f-4888-92f0-4900a0bfee31}, !- Inlet Branch Name 30
  {34847f94-6f94-4e7b-8360-42bf255bea23}, !- Inlet Branch Name 31
  {7b8f2663-862e-43e7-ac47-ca2a878a2e89}; !- Inlet Branch Name 32

OS:Connector:Splitter,
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Handle
  Connector Splitter 8,                   !- Name
  {5547e797-26e8-459b-a00b-febe04df7b12}, !- Inlet Branch Name
  {9f6bb9ab-54ef-4868-85d2-0e1c141e6cf3}, !- Outlet Branch Name 1
  {6fee1e61-ca97-4471-8e14-b49f188d0c12}, !- Outlet Branch Name 2
  {e03276ab-8ac3-4063-83a2-096b96aff82e}, !- Outlet Branch Name 3
  {f79eab42-122b-4f2e-8902-6459d41e56d3}, !- Outlet Branch Name 4
  {b0184cb8-4879-488f-a169-98c8d96ac501}, !- Outlet Branch Name 5
  {2d962ef3-87e0-4096-8458-0762f040b0a0}, !- Outlet Branch Name 6
  {63dca953-d996-44a5-981f-b3da0b6cbcbe}, !- Outlet Branch Name 7
  {2d00274d-1a07-420c-9737-f65beb59e91c}, !- Outlet Branch Name 8
  {95a287ce-a0bb-4afc-8ae0-2faa8fdb16c9}, !- Outlet Branch Name 9
  {7b0fb48e-bb00-4f77-b267-0ab8dee752ef}, !- Outlet Branch Name 10
  {b9a99ecf-7b40-4221-9026-f31a44abce6d}, !- Outlet Branch Name 11
  {434f22a3-939c-4961-be87-4acf8ca5a826}, !- Outlet Branch Name 12
  {a82f66e7-714e-4aaa-8d8b-514f5b507ef5}, !- Outlet Branch Name 13
  {c440ae1e-d598-48da-b511-364f32871bd8}, !- Outlet Branch Name 14
  {169620a0-cd9d-460b-b3d0-b2f3e0f2d986}, !- Outlet Branch Name 15
  {ca5d12d6-cd8e-4672-8e07-4622619674cd}, !- Outlet Branch Name 16
  {20f92b15-bc7e-4a87-ae61-360234a668ac}, !- Outlet Branch Name 17
  {67f09e93-471f-46af-be5e-6bef1e2c0ba4}, !- Outlet Branch Name 18
  {a651e3e9-f1e1-40be-96f4-88fa6190376a}, !- Outlet Branch Name 19
  {6f8bb617-626e-4ad3-aa53-26b79027e47d}, !- Outlet Branch Name 20
  {5101eecc-38f6-4f30-a877-4a85d2e27ab6}, !- Outlet Branch Name 21
  {ae1dd646-39a2-4303-b84c-974ff13095e8}, !- Outlet Branch Name 22
  {d3273105-9514-4f90-9220-b1c08b8adcf0}, !- Outlet Branch Name 23
  {64966497-67c0-4265-89f7-9f0215635f60}, !- Outlet Branch Name 24
  {be35a79f-d6e0-4ae4-9150-1f0ff9d352e0}, !- Outlet Branch Name 25
  {961256c4-f8d5-4b4e-a945-76bd23eb5982}, !- Outlet Branch Name 26
  {824ee753-a2e0-487f-88b3-e0c820afd70a}, !- Outlet Branch Name 27
  {0fcbd780-fb3e-4855-922c-62d8df32cecd}, !- Outlet Branch Name 28
  {297b2921-813a-4be1-9f56-e16e2423477f}, !- Outlet Branch Name 29
  {d4dbb5b7-359c-4d1f-9fc7-8d4a0bb0b6d5}, !- Outlet Branch Name 30
  {ca9d707f-20e1-4c35-ba0f-8b8da5bcc121}, !- Outlet Branch Name 31
  {8ae6d2ad-525c-4005-a8a3-acef959adf66}; !- Outlet Branch Name 32

OS:Connection,
  {52d9885a-f411-4052-921e-96d55a7fdc9c}, !- Handle
  {063abf33-e00b-4e28-8939-b63ff431a2fc}, !- Source Object
  17,                                     !- Outlet Port
  {f76b087c-c5c3-4ddf-8b36-08cd9e8a26fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6bb9ab-54ef-4868-85d2-0e1c141e6cf3}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  3,                                      !- Outlet Port
  {93b7cdb2-0c3c-4ff5-b4eb-40ab366e99be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f80bce17-5f7e-44cc-a927-7147558cc37e}, !- Handle
  {c1d5a422-ecd0-46a4-aab3-de949a61a8fa}, !- Source Object
  3,                                      !- Outlet Port
  {063abf33-e00b-4e28-8939-b63ff431a2fc}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d1a5d212-e40a-428d-8888-e7300a0c99c6}, !- Handle
  {063abf33-e00b-4e28-8939-b63ff431a2fc}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5bf9021a-428e-447c-815e-47b605cd4754}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {bc1343f9-f038-43c3-9592-82fe4c2c00ac}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  {9f8d7e73-65ca-4b60-a33e-3ccf039b5d98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f8d7e73-65ca-4b60-a33e-3ccf039b5d98}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {a20e6c14-c0db-4bba-a421-9a1ddf9b3aff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {03140a99-148e-4697-9da2-dec9a921105a}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {bc1343f9-f038-43c3-9592-82fe4c2c00ac}, !- Schedule Name
  {fe5f04aa-dbe3-41c6-b735-dee3dc1235d3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c155faed-cb3c-4667-8c2c-dc10a632a8e9}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {557086b6-3a55-4a95-b6ba-3315fdc698c9}, !- Inlet Node Name
  {bb1696ba-e445-4b7d-b4dd-321133c21099}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {75620278-d4ce-4155-b6e7-0c94d7acb518}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {bb1696ba-e445-4b7d-b4dd-321133c21099}, !- Inlet Port
  {e8f17df8-4b0c-4cec-8158-bfb7afc24c07}; !- Outlet Port

OS:Connection,
  {557086b6-3a55-4a95-b6ba-3315fdc698c9}, !- Handle
  {125c63d0-858b-4db0-a719-2a5345165d15}, !- Source Object
  3,                                      !- Outlet Port
  {c155faed-cb3c-4667-8c2c-dc10a632a8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1696ba-e445-4b7d-b4dd-321133c21099}, !- Handle
  {c155faed-cb3c-4667-8c2c-dc10a632a8e9}, !- Source Object
  3,                                      !- Outlet Port
  {75620278-d4ce-4155-b6e7-0c94d7acb518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f17df8-4b0c-4cec-8158-bfb7afc24c07}, !- Handle
  {75620278-d4ce-4155-b6e7-0c94d7acb518}, !- Source Object
  3,                                      !- Outlet Port
  {3e0ef48a-a81e-4322-8e85-85bd47dbc9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {68fdfbed-27e5-4054-a9c9-7e119c4d3099}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {4a195b19-d5c2-4b21-b009-fd38d454dc45}, !- Inlet Node Name
  {a082b9f5-4c17-4086-9f37-1bfe1c90f0e6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e2306846-aafc-4649-b167-71b1dfc75253}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {a082b9f5-4c17-4086-9f37-1bfe1c90f0e6}, !- Inlet Port
  {5547e797-26e8-459b-a00b-febe04df7b12}; !- Outlet Port

OS:Connection,
  {a082b9f5-4c17-4086-9f37-1bfe1c90f0e6}, !- Handle
  {68fdfbed-27e5-4054-a9c9-7e119c4d3099}, !- Source Object
  3,                                      !- Outlet Port
  {e2306846-aafc-4649-b167-71b1dfc75253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5547e797-26e8-459b-a00b-febe04df7b12}, !- Handle
  {e2306846-aafc-4649-b167-71b1dfc75253}, !- Source Object
  3,                                      !- Outlet Port
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {dae9489b-e9b2-4b93-a572-b3b6bdd01dc9}, !- Handle
  90.1-2007 WaterCooled  Rotary Screw Chiller 0 1675tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.67258064516129,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {da0e4d38-e55a-40cb-813b-812cbe2d3d4e}, !- Cooling Capacity Function of Temperature Curve Name
  {b90873de-9c14-4fe4-8a1c-641b42447b1b}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {09c086bf-a5f4-4789-b3b2-881155614df1}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {89e28475-d27a-4066-ad63-91a39ec24b70}, !- Chilled Water Inlet Node Name
  {39612c69-a62e-43d7-b1bc-7fa0ba93458d}, !- Chilled Water Outlet Node Name
  {869663ab-639a-4b01-ad1d-32d82151020a}, !- Condenser Inlet Node Name
  {2f50e7e1-575f-4c7f-a759-e5a7760d7ab8}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {1d5975c2-71d1-4a3c-ae9b-4188aee27b73}, !- Handle
  90.1-2007 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {39612c69-a62e-43d7-b1bc-7fa0ba93458d}, !- Inlet Port
  {6e5543bc-ea48-4c77-a014-abb91a1a9a82}; !- Outlet Port

OS:Connection,
  {89e28475-d27a-4066-ad63-91a39ec24b70}, !- Handle
  {df732e2e-dc64-44b3-a308-b160c4375c1e}, !- Source Object
  3,                                      !- Outlet Port
  {dae9489b-e9b2-4b93-a572-b3b6bdd01dc9}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {39612c69-a62e-43d7-b1bc-7fa0ba93458d}, !- Handle
  {dae9489b-e9b2-4b93-a572-b3b6bdd01dc9}, !- Source Object
  16,                                     !- Outlet Port
  {1d5975c2-71d1-4a3c-ae9b-4188aee27b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5543bc-ea48-4c77-a014-abb91a1a9a82}, !- Handle
  {1d5975c2-71d1-4a3c-ae9b-4188aee27b73}, !- Source Object
  3,                                      !- Outlet Port
  {27006c01-c6d7-4845-893a-96f09aad0d05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24540ea3-d22a-4e2b-9a24-5240ac921db8}, !- Handle
  90.1-2007 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {8bb59563-d723-4447-b79f-cb689f3b6725}, !- Inlet Port
  {869663ab-639a-4b01-ad1d-32d82151020a}; !- Outlet Port

OS:Connection,
  {8bb59563-d723-4447-b79f-cb689f3b6725}, !- Handle
  {7d123e41-c089-48c0-9ecc-1d252918b52e}, !- Source Object
  4,                                      !- Outlet Port
  {24540ea3-d22a-4e2b-9a24-5240ac921db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce13595c-645d-4c39-9f29-b8218d6ea892}, !- Handle
  90.1-2007 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {2f50e7e1-575f-4c7f-a759-e5a7760d7ab8}, !- Inlet Port
  {cd1131f0-70b2-489f-9982-7b6227e3f77a}; !- Outlet Port

OS:Connection,
  {869663ab-639a-4b01-ad1d-32d82151020a}, !- Handle
  {24540ea3-d22a-4e2b-9a24-5240ac921db8}, !- Source Object
  3,                                      !- Outlet Port
  {dae9489b-e9b2-4b93-a572-b3b6bdd01dc9}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {2f50e7e1-575f-4c7f-a759-e5a7760d7ab8}, !- Handle
  {dae9489b-e9b2-4b93-a572-b3b6bdd01dc9}, !- Source Object
  18,                                     !- Outlet Port
  {ce13595c-645d-4c39-9f29-b8218d6ea892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd1131f0-70b2-489f-9982-7b6227e3f77a}, !- Handle
  {ce13595c-645d-4c39-9f29-b8218d6ea892}, !- Source Object
  3,                                      !- Outlet Port
  {62fdd373-04c8-4729-a93b-66f0e6f2e9b5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dd1dc47b-f7bf-4c64-bd09-155625ac4558}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {a629fac3-3d82-429f-b2ab-20c6cde1a8b5}, !- Inlet Node Name
  {9c00feed-b9ae-44cb-9472-b9ff04dd492d}; !- Outlet Node Name

OS:Node,
  {80cbd4c8-f0a0-4f65-8389-48c9d3d672fd}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {853776bc-cf69-4ef2-9221-3392e5f2379b}, !- Inlet Port
  {a629fac3-3d82-429f-b2ab-20c6cde1a8b5}; !- Outlet Port

OS:Connection,
  {853776bc-cf69-4ef2-9221-3392e5f2379b}, !- Handle
  {3e0ef48a-a81e-4322-8e85-85bd47dbc9eb}, !- Source Object
  4,                                      !- Outlet Port
  {80cbd4c8-f0a0-4f65-8389-48c9d3d672fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca1e07b2-eb28-4af3-8b59-15d462967c67}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {9c00feed-b9ae-44cb-9472-b9ff04dd492d}, !- Inlet Port
  {5572ca78-59d0-4259-9f7d-9e2b1f4cffc5}; !- Outlet Port

OS:Connection,
  {a629fac3-3d82-429f-b2ab-20c6cde1a8b5}, !- Handle
  {80cbd4c8-f0a0-4f65-8389-48c9d3d672fd}, !- Source Object
  3,                                      !- Outlet Port
  {dd1dc47b-f7bf-4c64-bd09-155625ac4558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c00feed-b9ae-44cb-9472-b9ff04dd492d}, !- Handle
  {dd1dc47b-f7bf-4c64-bd09-155625ac4558}, !- Source Object
  3,                                      !- Outlet Port
  {ca1e07b2-eb28-4af3-8b59-15d462967c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5572ca78-59d0-4259-9f7d-9e2b1f4cffc5}, !- Handle
  {ca1e07b2-eb28-4af3-8b59-15d462967c67}, !- Source Object
  3,                                      !- Outlet Port
  {27006c01-c6d7-4845-893a-96f09aad0d05}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {44e2bdbe-c745-4c0a-aa4a-8d61f2234573}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {ba5f1973-8a28-4b91-bb50-eeb6266d2685}, !- Inlet Node Name
  {8a0faced-90ab-47d5-8c97-7c5593d3e14a}; !- Outlet Node Name

OS:Node,
  {fc29e035-ea33-4e47-a328-520b65a4747d}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {8a0faced-90ab-47d5-8c97-7c5593d3e14a}, !- Inlet Port
  {986a1e72-bb59-4ab6-98c5-36d2a3b8dad2}; !- Outlet Port

OS:Connection,
  {ba5f1973-8a28-4b91-bb50-eeb6266d2685}, !- Handle
  {93b7cdb2-0c3c-4ff5-b4eb-40ab366e99be}, !- Source Object
  3,                                      !- Outlet Port
  {44e2bdbe-c745-4c0a-aa4a-8d61f2234573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0faced-90ab-47d5-8c97-7c5593d3e14a}, !- Handle
  {44e2bdbe-c745-4c0a-aa4a-8d61f2234573}, !- Source Object
  3,                                      !- Outlet Port
  {fc29e035-ea33-4e47-a328-520b65a4747d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986a1e72-bb59-4ab6-98c5-36d2a3b8dad2}, !- Handle
  {fc29e035-ea33-4e47-a328-520b65a4747d}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fb3d677f-ceeb-445c-b0af-9d0cd9a77ebe}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {4b2d212f-792b-4122-9ce0-7d9c78946ca0}, !- Inlet Node Name
  {eec5a0ed-b1a6-45e9-9e35-37e229f0d00e}; !- Outlet Node Name

OS:Node,
  {ddb07bde-0205-4493-8ae1-c461854c539d}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {6b22aa60-68bb-4ce4-8d2f-b4e5472dbd90}, !- Inlet Port
  {4b2d212f-792b-4122-9ce0-7d9c78946ca0}; !- Outlet Port

OS:Connection,
  {6b22aa60-68bb-4ce4-8d2f-b4e5472dbd90}, !- Handle
  {27006c01-c6d7-4845-893a-96f09aad0d05}, !- Source Object
  2,                                      !- Outlet Port
  {ddb07bde-0205-4493-8ae1-c461854c539d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2d212f-792b-4122-9ce0-7d9c78946ca0}, !- Handle
  {ddb07bde-0205-4493-8ae1-c461854c539d}, !- Source Object
  3,                                      !- Outlet Port
  {fb3d677f-ceeb-445c-b0af-9d0cd9a77ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec5a0ed-b1a6-45e9-9e35-37e229f0d00e}, !- Handle
  {fb3d677f-ceeb-445c-b0af-9d0cd9a77ebe}, !- Source Object
  3,                                      !- Outlet Port
  {fe5f04aa-dbe3-41c6-b735-dee3dc1235d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75fcdef7-15a0-4c31-ab13-9aae0c94a329}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {45c4fb39-d140-46b5-8fe9-35d5126c890e}, !- Inlet Node Name
  {4412e605-3c2d-4d0c-9e55-615151e977d4}; !- Outlet Node Name

OS:Node,
  {bcdbbbc4-a669-48a6-8f27-ebaa215600ca}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {4412e605-3c2d-4d0c-9e55-615151e977d4}, !- Inlet Port
  {4a195b19-d5c2-4b21-b009-fd38d454dc45}; !- Outlet Port

OS:Connection,
  {45c4fb39-d140-46b5-8fe9-35d5126c890e}, !- Handle
  {f76b087c-c5c3-4ddf-8b36-08cd9e8a26fe}, !- Source Object
  3,                                      !- Outlet Port
  {75fcdef7-15a0-4c31-ab13-9aae0c94a329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4412e605-3c2d-4d0c-9e55-615151e977d4}, !- Handle
  {75fcdef7-15a0-4c31-ab13-9aae0c94a329}, !- Source Object
  3,                                      !- Outlet Port
  {bcdbbbc4-a669-48a6-8f27-ebaa215600ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a195b19-d5c2-4b21-b009-fd38d454dc45}, !- Handle
  {bcdbbbc4-a669-48a6-8f27-ebaa215600ca}, !- Source Object
  3,                                      !- Outlet Port
  {68fdfbed-27e5-4054-a9c9-7e119c4d3099}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7b6c1fdd-6ad5-415b-9a0e-b3e13938eb55}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {28f5e3cb-dba2-448c-b08a-349cad6f6da4}, !- Inlet Node Name
  {f2392497-b512-4d41-90cb-9760ea9e43e8}; !- Outlet Node Name

OS:Node,
  {49de6249-afa3-4cab-9178-5b0614974dd9}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {063e42b3-9466-4f47-be33-30deb5642621}, !- Inlet Port
  {28f5e3cb-dba2-448c-b08a-349cad6f6da4}; !- Outlet Port

OS:Connection,
  {063e42b3-9466-4f47-be33-30deb5642621}, !- Handle
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Source Object
  2,                                      !- Outlet Port
  {49de6249-afa3-4cab-9178-5b0614974dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f5e3cb-dba2-448c-b08a-349cad6f6da4}, !- Handle
  {49de6249-afa3-4cab-9178-5b0614974dd9}, !- Source Object
  3,                                      !- Outlet Port
  {7b6c1fdd-6ad5-415b-9a0e-b3e13938eb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2392497-b512-4d41-90cb-9760ea9e43e8}, !- Handle
  {7b6c1fdd-6ad5-415b-9a0e-b3e13938eb55}, !- Source Object
  3,                                      !- Outlet Port
  {c1d5a422-ecd0-46a4-aab3-de949a61a8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6fbfa8f9-acb2-4909-bda2-e0632d8c4d09}, !- Handle
  8 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {31115b1d-1b42-4bf8-b72f-c888b8534257}, !- Availability Schedule
  {f0af8b82-16a0-49e1-be9f-0128bde7fcc5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ff77ffe-bb4a-4d93-a2bb-bc5c2f9676ea}, !- Supply Side Inlet Node Name
  {614f1eb2-5b71-4b83-84fe-b53f1390fdf3}, !- Demand Side Outlet Node Name
  {b97dfdac-77d1-42e7-b2c8-2aecac3134fe}, !- Demand Side Inlet Node A
  {f78afaac-a2be-4f82-a8d7-8d8ced6f095c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Demand Mixer Name
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ad85e511-19b3-4bd2-9d40-a04dd1618e3e}, !- Handle
  8 Zone DOAS Supply Inlet Node,          !- Name
  {6ff77ffe-bb4a-4d93-a2bb-bc5c2f9676ea}, !- Inlet Port
  {5664eb5e-0870-4d7a-be69-9a1dceb9d8b4}; !- Outlet Port

OS:Node,
  {4a1c608d-e5e4-4254-82a7-120115a2b0a9}, !- Handle
  8 Zone DOAS Supply Outlet Node,         !- Name
  {9f512d36-9fdf-4a99-bbe7-e97c01021b7d}, !- Inlet Port
  {f78afaac-a2be-4f82-a8d7-8d8ced6f095c}; !- Outlet Port

OS:Connection,
  {6ff77ffe-bb4a-4d93-a2bb-bc5c2f9676ea}, !- Handle
  {6fbfa8f9-acb2-4909-bda2-e0632d8c4d09}, !- Source Object
  9,                                      !- Outlet Port
  {ad85e511-19b3-4bd2-9d40-a04dd1618e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f78afaac-a2be-4f82-a8d7-8d8ced6f095c}, !- Handle
  {4a1c608d-e5e4-4254-82a7-120115a2b0a9}, !- Source Object
  3,                                      !- Outlet Port
  {6fbfa8f9-acb2-4909-bda2-e0632d8c4d09}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b1a1eb13-8e18-4d06-b047-18eb58b9a645}, !- Handle
  8 Zone DOAS Demand Inlet Node,          !- Name
  {b97dfdac-77d1-42e7-b2c8-2aecac3134fe}, !- Inlet Port
  {9044f6c5-1239-43eb-b424-15028b7070e2}; !- Outlet Port

OS:Node,
  {bb13db27-dd71-40bd-9317-ad4ffce9e5cc}, !- Handle
  8 Zone DOAS Demand Outlet Node,         !- Name
  {b94f2982-df1c-4615-a97f-f758c9d1e116}, !- Inlet Port
  {614f1eb2-5b71-4b83-84fe-b53f1390fdf3}; !- Outlet Port

OS:Node,
  {6d93f85e-8965-44d9-ae97-a58ba815449a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {012aa575-6ae5-443e-a82a-d5ef535dc01b}, !- Inlet Port
  {557cd509-16a1-4517-ba12-135294eb5a6b}; !- Outlet Port

OS:Connection,
  {b97dfdac-77d1-42e7-b2c8-2aecac3134fe}, !- Handle
  {6fbfa8f9-acb2-4909-bda2-e0632d8c4d09}, !- Source Object
  11,                                     !- Outlet Port
  {b1a1eb13-8e18-4d06-b047-18eb58b9a645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614f1eb2-5b71-4b83-84fe-b53f1390fdf3}, !- Handle
  {bb13db27-dd71-40bd-9317-ad4ffce9e5cc}, !- Source Object
  3,                                      !- Outlet Port
  {6fbfa8f9-acb2-4909-bda2-e0632d8c4d09}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9044f6c5-1239-43eb-b424-15028b7070e2}, !- Inlet Node Name
  {7f8afafc-e4ba-4247-90cb-1acb724ade91}, !- Outlet Node Name 1
  {99c4cc7a-1feb-411a-8ebf-2d92f1230442}, !- Outlet Node Name 2
  {8e0d6ed8-5ed0-43bd-9ae6-e588490c3240}, !- Outlet Node Name 3
  {b20a1dc2-b6ee-485b-ac19-06bb67c016b9}, !- Outlet Node Name 4
  {f92fb728-33b6-42f6-a7b7-8dbcd357a47d}, !- Outlet Node Name 5
  {c8013605-ea27-458b-89fd-ee04dac650c8}, !- Outlet Node Name 6
  {953e8619-3f44-4f4c-9506-e5bec1b254ef}, !- Outlet Node Name 7
  {24d5e4f7-c854-4839-b9fc-bd052411d7d8}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b94f2982-df1c-4615-a97f-f758c9d1e116}, !- Outlet Node Name
  {1dee0664-3b06-4c1b-a3a6-ce75663bc38a}, !- Inlet Node Name 1
  {eff8c2b1-bd62-4371-95a8-09b45d2dd360}, !- Inlet Node Name 2
  {24c3c4da-cbd4-4213-9359-2402b1444245}, !- Inlet Node Name 3
  {757d92d0-03a6-4f6c-a37d-a1211fa784ea}, !- Inlet Node Name 4
  {a3e6164f-2f5d-4f3c-999e-1180c0eefc32}, !- Inlet Node Name 5
  {4dda0128-ebb9-4430-9724-d497031e1b7c}, !- Inlet Node Name 6
  {43328ead-35b4-4c10-99af-8193413f5a40}, !- Inlet Node Name 7
  {399abc40-dffb-4440-8c86-d08336b731a3}; !- Inlet Node Name 8

OS:Connection,
  {9044f6c5-1239-43eb-b424-15028b7070e2}, !- Handle
  {b1a1eb13-8e18-4d06-b047-18eb58b9a645}, !- Source Object
  3,                                      !- Outlet Port
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b94f2982-df1c-4615-a97f-f758c9d1e116}, !- Handle
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Source Object
  2,                                      !- Outlet Port
  {bb13db27-dd71-40bd-9317-ad4ffce9e5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dc7d5dbc-68de-479e-848d-487f84a8bc18}, !- Handle
  {6fbfa8f9-acb2-4909-bda2-e0632d8c4d09}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f0af8b82-16a0-49e1-be9f-0128bde7fcc5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f7c8b6d7-5c42-40ef-aebc-e2cd61a26437}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {dd0d89c1-235f-4a3e-af9b-9feade9f6e95}, !- Handle
  DOAS Supply Fan,                        !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {a40ce21d-95bc-4642-b014-a7b71c10c41f}, !- Air Inlet Node Name
  {9f512d36-9fdf-4a99-bbe7-e97c01021b7d}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {9f512d36-9fdf-4a99-bbe7-e97c01021b7d}, !- Handle
  {dd0d89c1-235f-4a3e-af9b-9feade9f6e95}, !- Source Object
  9,                                      !- Outlet Port
  {4a1c608d-e5e4-4254-82a7-120115a2b0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {437f147d-a45b-49eb-ba9a-172e75cfd5c1}, !- Handle
  8 Zone DOAS Htg Coil,                   !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5f21403e-465d-49ff-94c6-8bff2bbd29bc}, !- Water Inlet Node Name
  {f8cf4dbc-7e95-41d1-a1e8-bd6ef2e080b0}, !- Water Outlet Node Name
  {7e97f5f4-1b66-4b8f-8970-4c3f4ede2154}, !- Air Inlet Node Name
  {62433108-b0f5-4453-be57-cb3f4c290295}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39b5ca59-4f51-416e-b900-34a6cab36a04}, !- Handle
  8 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {5d620538-6ad3-4a50-b297-8d55d5e0a7e7}, !- Inlet Port
  {5f21403e-465d-49ff-94c6-8bff2bbd29bc}; !- Outlet Port

OS:Connection,
  {5d620538-6ad3-4a50-b297-8d55d5e0a7e7}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  4,                                      !- Outlet Port
  {39b5ca59-4f51-416e-b900-34a6cab36a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37bfed0f-7d70-40fb-9a7e-9367bde7b9e2}, !- Handle
  8 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {f8cf4dbc-7e95-41d1-a1e8-bd6ef2e080b0}, !- Inlet Port
  {1f68a9d3-6776-4852-bc74-947429b16c7b}; !- Outlet Port

OS:Connection,
  {5f21403e-465d-49ff-94c6-8bff2bbd29bc}, !- Handle
  {39b5ca59-4f51-416e-b900-34a6cab36a04}, !- Source Object
  3,                                      !- Outlet Port
  {437f147d-a45b-49eb-ba9a-172e75cfd5c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f8cf4dbc-7e95-41d1-a1e8-bd6ef2e080b0}, !- Handle
  {437f147d-a45b-49eb-ba9a-172e75cfd5c1}, !- Source Object
  6,                                      !- Outlet Port
  {37bfed0f-7d70-40fb-9a7e-9367bde7b9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f68a9d3-6776-4852-bc74-947429b16c7b}, !- Handle
  {37bfed0f-7d70-40fb-9a7e-9367bde7b9e2}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {218fefcd-f36c-45b5-b86c-0cc2335a488e}, !- Handle
  8 Zone DOAS Htg Coil Controller,        !- Name
  {437f147d-a45b-49eb-ba9a-172e75cfd5c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e44eee3b-9eb5-4188-b700-67f9b41a9e83}, !- Handle
  8 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {62433108-b0f5-4453-be57-cb3f4c290295}, !- Inlet Port
  {a40ce21d-95bc-4642-b014-a7b71c10c41f}; !- Outlet Port

OS:Connection,
  {62433108-b0f5-4453-be57-cb3f4c290295}, !- Handle
  {437f147d-a45b-49eb-ba9a-172e75cfd5c1}, !- Source Object
  8,                                      !- Outlet Port
  {e44eee3b-9eb5-4188-b700-67f9b41a9e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40ce21d-95bc-4642-b014-a7b71c10c41f}, !- Handle
  {e44eee3b-9eb5-4188-b700-67f9b41a9e83}, !- Source Object
  3,                                      !- Outlet Port
  {dd0d89c1-235f-4a3e-af9b-9feade9f6e95}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6fd6f342-ab1e-4546-9af9-bcc08ad70902}, !- Handle
  8 Zone DOAS Clg Coil,                   !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1990dd43-e3eb-437f-87a7-4a55c6e26aae}, !- Water Inlet Node Name
  {64a42b56-1315-41fe-9f81-f8c773cdbd02}, !- Water Outlet Node Name
  {4ccbbdc4-e938-4884-9e67-ca6f8edcf24a}, !- Air Inlet Node Name
  {717143e2-6863-44a4-8358-87456e0ade7b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {abf9b71d-842d-4127-a6f9-bd71b14bff6e}, !- Handle
  8 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {6fee1e61-ca97-4471-8e14-b49f188d0c12}, !- Inlet Port
  {1990dd43-e3eb-437f-87a7-4a55c6e26aae}; !- Outlet Port

OS:Connection,
  {6fee1e61-ca97-4471-8e14-b49f188d0c12}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  4,                                      !- Outlet Port
  {abf9b71d-842d-4127-a6f9-bd71b14bff6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87e600e8-2023-4b3a-9feb-17dce9324719}, !- Handle
  8 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {64a42b56-1315-41fe-9f81-f8c773cdbd02}, !- Inlet Port
  {dfbc80e6-6642-44a8-9650-07b94de3961c}; !- Outlet Port

OS:Connection,
  {1990dd43-e3eb-437f-87a7-4a55c6e26aae}, !- Handle
  {abf9b71d-842d-4127-a6f9-bd71b14bff6e}, !- Source Object
  3,                                      !- Outlet Port
  {6fd6f342-ab1e-4546-9af9-bcc08ad70902}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {64a42b56-1315-41fe-9f81-f8c773cdbd02}, !- Handle
  {6fd6f342-ab1e-4546-9af9-bcc08ad70902}, !- Source Object
  11,                                     !- Outlet Port
  {87e600e8-2023-4b3a-9feb-17dce9324719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfbc80e6-6642-44a8-9650-07b94de3961c}, !- Handle
  {87e600e8-2023-4b3a-9feb-17dce9324719}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e3bdeb8f-816f-4193-a23f-e960f9a1e3d9}, !- Handle
  8 Zone DOAS Clg Coil Controller,        !- Name
  {6fd6f342-ab1e-4546-9af9-bcc08ad70902}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {48f16d0b-64a6-4909-999c-25eebcf29a8a}, !- Handle
  8 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {717143e2-6863-44a4-8358-87456e0ade7b}, !- Inlet Port
  {7e97f5f4-1b66-4b8f-8970-4c3f4ede2154}; !- Outlet Port

OS:Connection,
  {717143e2-6863-44a4-8358-87456e0ade7b}, !- Handle
  {6fd6f342-ab1e-4546-9af9-bcc08ad70902}, !- Source Object
  13,                                     !- Outlet Port
  {48f16d0b-64a6-4909-999c-25eebcf29a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e97f5f4-1b66-4b8f-8970-4c3f4ede2154}, !- Handle
  {48f16d0b-64a6-4909-999c-25eebcf29a8a}, !- Source Object
  3,                                      !- Outlet Port
  {437f147d-a45b-49eb-ba9a-172e75cfd5c1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {23dfcc97-b09e-4a25-9ea8-c05af0a8757c}, !- Handle
  8 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31115b1d-1b42-4bf8-b72f-c888b8534257}, !- Minimum Outdoor Air Schedule Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1ff7434b-1ac1-47da-9f79-62aee3ca543f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1ff7434b-1ac1-47da-9f79-62aee3ca543f}, !- Handle
  8 Zone DOAS Mechanical Ventilation Controller, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6dc4c2a1-8b15-48ec-8d06-80d008bdf47c}, !- Handle
  8 Zone DOAS OA System,                  !- Name
  {23dfcc97-b09e-4a25-9ea8-c05af0a8757c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38a6726b-c32e-4d38-a9f3-11fd23e2c197}, !- Mixed Air Node Name
  {a035b24c-04bb-4dac-acd8-381efc01f50c}, !- Outdoor Air Stream Node Name
  {6faefdc8-677b-49ff-9051-1ae291768276}, !- Relief Air Stream Node Name
  {7e885d5d-4660-4ede-ae07-81df60da0107}; !- Return Air Stream Node Name

OS:Node,
  {4667a552-cc0f-4eb3-bd70-0b6fbfc8b632}, !- Handle
  8 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {a035b24c-04bb-4dac-acd8-381efc01f50c}; !- Outlet Port

OS:Connection,
  {a035b24c-04bb-4dac-acd8-381efc01f50c}, !- Handle
  {4667a552-cc0f-4eb3-bd70-0b6fbfc8b632}, !- Source Object
  3,                                      !- Outlet Port
  {6dc4c2a1-8b15-48ec-8d06-80d008bdf47c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b508b67-f4f7-44ee-9714-e9465d9ce1ad}, !- Handle
  8 Zone DOAS Relief Air Node,            !- Name
  {6faefdc8-677b-49ff-9051-1ae291768276}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6faefdc8-677b-49ff-9051-1ae291768276}, !- Handle
  {6dc4c2a1-8b15-48ec-8d06-80d008bdf47c}, !- Source Object
  7,                                      !- Outlet Port
  {1b508b67-f4f7-44ee-9714-e9465d9ce1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6908b450-9022-41e3-9bf1-2d9c5d614630}, !- Handle
  8 Zone DOAS Mixed Air Node,             !- Name
  {38a6726b-c32e-4d38-a9f3-11fd23e2c197}, !- Inlet Port
  {4ccbbdc4-e938-4884-9e67-ca6f8edcf24a}; !- Outlet Port

OS:Connection,
  {38a6726b-c32e-4d38-a9f3-11fd23e2c197}, !- Handle
  {6dc4c2a1-8b15-48ec-8d06-80d008bdf47c}, !- Source Object
  5,                                      !- Outlet Port
  {6908b450-9022-41e3-9bf1-2d9c5d614630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ccbbdc4-e938-4884-9e67-ca6f8edcf24a}, !- Handle
  {6908b450-9022-41e3-9bf1-2d9c5d614630}, !- Source Object
  3,                                      !- Outlet Port
  {6fd6f342-ab1e-4546-9af9-bcc08ad70902}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {556a21e2-ac88-4b39-a6bb-ca243a8875e4}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5664eb5e-0870-4d7a-be69-9a1dceb9d8b4}, !- Air Inlet Node Name
  {acc7d745-db25-43c3-a99d-a4bacba80bb7}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {3f87dc70-363d-455a-96a6-85fbdcc3d7aa}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {acc7d745-db25-43c3-a99d-a4bacba80bb7}, !- Inlet Port
  {7e885d5d-4660-4ede-ae07-81df60da0107}; !- Outlet Port

OS:Connection,
  {5664eb5e-0870-4d7a-be69-9a1dceb9d8b4}, !- Handle
  {ad85e511-19b3-4bd2-9d40-a04dd1618e3e}, !- Source Object
  3,                                      !- Outlet Port
  {556a21e2-ac88-4b39-a6bb-ca243a8875e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {acc7d745-db25-43c3-a99d-a4bacba80bb7}, !- Handle
  {556a21e2-ac88-4b39-a6bb-ca243a8875e4}, !- Source Object
  9,                                      !- Outlet Port
  {3f87dc70-363d-455a-96a6-85fbdcc3d7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e885d5d-4660-4ede-ae07-81df60da0107}, !- Handle
  {3f87dc70-363d-455a-96a6-85fbdcc3d7aa}, !- Source Object
  3,                                      !- Outlet Port
  {6dc4c2a1-8b15-48ec-8d06-80d008bdf47c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {4084399c-0901-4257-934b-0dcf60808130}, !- Handle
  8 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {4a1c608d-e5e4-4254-82a7-120115a2b0a9}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {f7c8b6d7-5c42-40ef-aebc-e2cd61a26437}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ffa88996-d662-4748-be25-d0a00050bf0f}, !- Control Zone or Zone List Name
  {5ef33f2a-823c-4322-b683-45dd2ae05756}, !- Cooling Control Zone or Zone List Name
  {905e93d4-67fd-47db-bfd6-f20a6668116d}, !- Heating Control Zone or Zone List Name
  {798c7186-992e-4cff-9ef2-21ade0f62ad9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ffa88996-d662-4748-be25-d0a00050bf0f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5ef33f2a-823c-4322-b683-45dd2ae05756}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {905e93d4-67fd-47db-bfd6-f20a6668116d}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {798c7186-992e-4cff-9ef2-21ade0f62ad9}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7033889b-2377-402c-9ec7-d6b663608365}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {af540f9a-fe0a-4e2a-a058-f924d770c9ec}, !- Air Inlet Node Name
  {012aa575-6ae5-443e-a82a-d5ef535dc01b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79b93775-78ed-458e-8bb0-fe836ee29ef9}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node, !- Name
  {dbe33217-8cfe-41e4-b9a2-662fb1f906a4}, !- Inlet Port
  {1dee0664-3b06-4c1b-a3a6-ce75663bc38a}; !- Outlet Port

OS:Connection,
  {557cd509-16a1-4517-ba12-135294eb5a6b}, !- Handle
  {6d93f85e-8965-44d9-ae97-a58ba815449a}, !- Source Object
  3,                                      !- Outlet Port
  {7c805e12-6066-4820-9fa3-09463d5c073c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe33217-8cfe-41e4-b9a2-662fb1f906a4}, !- Handle
  {5cf56d50-f5c9-4c0c-a0f2-db9bebf95915}, !- Source Object
  2,                                      !- Outlet Port
  {79b93775-78ed-458e-8bb0-fe836ee29ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dee0664-3b06-4c1b-a3a6-ce75663bc38a}, !- Handle
  {79b93775-78ed-458e-8bb0-fe836ee29ef9}, !- Source Object
  3,                                      !- Outlet Port
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52127d00-59ef-4b3d-9091-9f3fc96ed50a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {7f8afafc-e4ba-4247-90cb-1acb724ade91}, !- Inlet Port
  {af540f9a-fe0a-4e2a-a058-f924d770c9ec}; !- Outlet Port

OS:Connection,
  {7f8afafc-e4ba-4247-90cb-1acb724ade91}, !- Handle
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Source Object
  3,                                      !- Outlet Port
  {52127d00-59ef-4b3d-9091-9f3fc96ed50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af540f9a-fe0a-4e2a-a058-f924d770c9ec}, !- Handle
  {52127d00-59ef-4b3d-9091-9f3fc96ed50a}, !- Source Object
  3,                                      !- Outlet Port
  {7033889b-2377-402c-9ec7-d6b663608365}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {012aa575-6ae5-443e-a82a-d5ef535dc01b}, !- Handle
  {7033889b-2377-402c-9ec7-d6b663608365}, !- Source Object
  4,                                      !- Outlet Port
  {6d93f85e-8965-44d9-ae97-a58ba815449a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {375109d4-8962-48d1-ba98-2f6d69dd866b}, !- Handle
  Schedule Constant 1,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4dd5dbb3-437d-4360-b153-9bbb38d51e0e}, !- Handle
  Schedule Constant 2,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e0c6380c-0a95-4611-9f29-13dd015c10f8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {2c7b53df-7c84-4d54-9842-0ada3b6c564e}, !- Air Inlet Node Name
  {9c918aa0-633a-44cc-bd50-240f8ba9aee6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dfcfeb38-e5b7-49f8-905c-2faafaa14a13}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {9c918aa0-633a-44cc-bd50-240f8ba9aee6}, !- Inlet Port
  {766a1559-1649-4fc6-966a-ad57fed64967}; !- Outlet Port

OS:Node,
  {9c60beb0-4587-4cfa-a9cc-0b2acb206064}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Air Node, !- Name
  {2799ffb5-1c9b-4651-aaec-2577af932c89}, !- Inlet Port
  {eff8c2b1-bd62-4371-95a8-09b45d2dd360}; !- Outlet Port

OS:Connection,
  {766a1559-1649-4fc6-966a-ad57fed64967}, !- Handle
  {dfcfeb38-e5b7-49f8-905c-2faafaa14a13}, !- Source Object
  3,                                      !- Outlet Port
  {fa9f14d6-5946-4c6f-98f8-853be9bf0e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2799ffb5-1c9b-4651-aaec-2577af932c89}, !- Handle
  {dbefbf6e-447d-44c9-9714-9111e087fef6}, !- Source Object
  2,                                      !- Outlet Port
  {9c60beb0-4587-4cfa-a9cc-0b2acb206064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff8c2b1-bd62-4371-95a8-09b45d2dd360}, !- Handle
  {9c60beb0-4587-4cfa-a9cc-0b2acb206064}, !- Source Object
  3,                                      !- Outlet Port
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {11390127-8d41-4f84-ad73-a7f346f0a0f0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {99c4cc7a-1feb-411a-8ebf-2d92f1230442}, !- Inlet Port
  {2c7b53df-7c84-4d54-9842-0ada3b6c564e}; !- Outlet Port

OS:Connection,
  {99c4cc7a-1feb-411a-8ebf-2d92f1230442}, !- Handle
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Source Object
  4,                                      !- Outlet Port
  {11390127-8d41-4f84-ad73-a7f346f0a0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7b53df-7c84-4d54-9842-0ada3b6c564e}, !- Handle
  {11390127-8d41-4f84-ad73-a7f346f0a0f0}, !- Source Object
  3,                                      !- Outlet Port
  {e0c6380c-0a95-4611-9f29-13dd015c10f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c918aa0-633a-44cc-bd50-240f8ba9aee6}, !- Handle
  {e0c6380c-0a95-4611-9f29-13dd015c10f8}, !- Source Object
  4,                                      !- Outlet Port
  {dfcfeb38-e5b7-49f8-905c-2faafaa14a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {584b9eba-0e4f-492e-badb-f77060d1cd77}, !- Handle
  Schedule Constant 3,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {821df004-d6b3-4fda-947d-76e8deedb915}, !- Handle
  Schedule Constant 4,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88316568-fd45-4b61-8b7a-8c283cfaf5a1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {9166492c-e72f-49c2-b0b9-e40c0c61b685}, !- Air Inlet Node Name
  {cc157f8c-bafc-462b-b069-4776b783e562}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ac1bec4-33ae-4196-8f07-a7bce8b7a032}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {cc157f8c-bafc-462b-b069-4776b783e562}, !- Inlet Port
  {9441e28a-d473-41a5-8312-07ffd40c7f20}; !- Outlet Port

OS:Node,
  {492fed60-63a7-484b-820b-0aa08e9f2d60}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Return Air Node, !- Name
  {89eaf22e-1a7a-475b-ae43-c2df732ee5ff}, !- Inlet Port
  {24c3c4da-cbd4-4213-9359-2402b1444245}; !- Outlet Port

OS:Connection,
  {9441e28a-d473-41a5-8312-07ffd40c7f20}, !- Handle
  {2ac1bec4-33ae-4196-8f07-a7bce8b7a032}, !- Source Object
  3,                                      !- Outlet Port
  {54a8431d-3567-47c1-84b4-3e28734001f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89eaf22e-1a7a-475b-ae43-c2df732ee5ff}, !- Handle
  {2e610fd7-5893-4513-a176-5ba64d385947}, !- Source Object
  2,                                      !- Outlet Port
  {492fed60-63a7-484b-820b-0aa08e9f2d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c3c4da-cbd4-4213-9359-2402b1444245}, !- Handle
  {492fed60-63a7-484b-820b-0aa08e9f2d60}, !- Source Object
  3,                                      !- Outlet Port
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9c0c67f9-82ea-47ab-9ffe-6153196f3deb}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {8e0d6ed8-5ed0-43bd-9ae6-e588490c3240}, !- Inlet Port
  {9166492c-e72f-49c2-b0b9-e40c0c61b685}; !- Outlet Port

OS:Connection,
  {8e0d6ed8-5ed0-43bd-9ae6-e588490c3240}, !- Handle
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Source Object
  5,                                      !- Outlet Port
  {9c0c67f9-82ea-47ab-9ffe-6153196f3deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9166492c-e72f-49c2-b0b9-e40c0c61b685}, !- Handle
  {9c0c67f9-82ea-47ab-9ffe-6153196f3deb}, !- Source Object
  3,                                      !- Outlet Port
  {88316568-fd45-4b61-8b7a-8c283cfaf5a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc157f8c-bafc-462b-b069-4776b783e562}, !- Handle
  {88316568-fd45-4b61-8b7a-8c283cfaf5a1}, !- Source Object
  4,                                      !- Outlet Port
  {2ac1bec4-33ae-4196-8f07-a7bce8b7a032}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5b0e3826-4975-4664-b44a-09ebd3e7d469}, !- Handle
  Schedule Constant 5,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ca69942e-ed25-4cc3-8631-4e6d2536a51a}, !- Handle
  Schedule Constant 6,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6353e50-7764-4862-aa9e-c311a1159e36}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {82793aec-0c9a-4204-a23f-72a1bc90cefa}, !- Air Inlet Node Name
  {8562d713-e816-4d15-a0be-f91473d6737b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b17a92dc-6a34-421f-8ccd-bf2a2d9685cc}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {8562d713-e816-4d15-a0be-f91473d6737b}, !- Inlet Port
  {d8977c6a-052f-4900-abb0-76737af02f34}; !- Outlet Port

OS:Node,
  {49977024-dde9-4c39-8593-9e85828d4744}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Air Node, !- Name
  {03141f4e-b9ad-4367-9865-82f4841ff099}, !- Inlet Port
  {757d92d0-03a6-4f6c-a37d-a1211fa784ea}; !- Outlet Port

OS:Connection,
  {d8977c6a-052f-4900-abb0-76737af02f34}, !- Handle
  {b17a92dc-6a34-421f-8ccd-bf2a2d9685cc}, !- Source Object
  3,                                      !- Outlet Port
  {49f41aa4-9066-4e5e-bce3-bf1e2f245bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03141f4e-b9ad-4367-9865-82f4841ff099}, !- Handle
  {6d4fd5d3-925c-4ea7-bd7c-fd13f0de865b}, !- Source Object
  2,                                      !- Outlet Port
  {49977024-dde9-4c39-8593-9e85828d4744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757d92d0-03a6-4f6c-a37d-a1211fa784ea}, !- Handle
  {49977024-dde9-4c39-8593-9e85828d4744}, !- Source Object
  3,                                      !- Outlet Port
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64ab91e9-c2a6-47f0-9de8-3bb58768cf13}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {b20a1dc2-b6ee-485b-ac19-06bb67c016b9}, !- Inlet Port
  {82793aec-0c9a-4204-a23f-72a1bc90cefa}; !- Outlet Port

OS:Connection,
  {b20a1dc2-b6ee-485b-ac19-06bb67c016b9}, !- Handle
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Source Object
  6,                                      !- Outlet Port
  {64ab91e9-c2a6-47f0-9de8-3bb58768cf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82793aec-0c9a-4204-a23f-72a1bc90cefa}, !- Handle
  {64ab91e9-c2a6-47f0-9de8-3bb58768cf13}, !- Source Object
  3,                                      !- Outlet Port
  {e6353e50-7764-4862-aa9e-c311a1159e36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8562d713-e816-4d15-a0be-f91473d6737b}, !- Handle
  {e6353e50-7764-4862-aa9e-c311a1159e36}, !- Source Object
  4,                                      !- Outlet Port
  {b17a92dc-6a34-421f-8ccd-bf2a2d9685cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9ac40d15-48f2-42a1-9b20-6c4a398dec84}, !- Handle
  Schedule Constant 7,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a61a8b5d-f595-4709-a846-d39509ea380d}, !- Handle
  Schedule Constant 8,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e926cca8-076a-4d64-b08e-4abf341b8d37}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {8d0fd7a9-fe48-46af-8581-b49708753d33}, !- Air Inlet Node Name
  {7899a5ed-fd19-4926-acab-abdfcde1ed3f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb9eabec-a420-4021-be2a-67b510a278d5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {7899a5ed-fd19-4926-acab-abdfcde1ed3f}, !- Inlet Port
  {6183d66d-b847-4f78-8227-73e206bf6387}; !- Outlet Port

OS:Node,
  {d78f6b90-472c-4896-b82d-44f93defa259}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Return Air Node, !- Name
  {51680a63-0e1a-4cd4-8f71-acb470bdac15}, !- Inlet Port
  {a3e6164f-2f5d-4f3c-999e-1180c0eefc32}; !- Outlet Port

OS:Connection,
  {6183d66d-b847-4f78-8227-73e206bf6387}, !- Handle
  {fb9eabec-a420-4021-be2a-67b510a278d5}, !- Source Object
  3,                                      !- Outlet Port
  {e70c4aca-4d1d-4094-af15-a43820699fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51680a63-0e1a-4cd4-8f71-acb470bdac15}, !- Handle
  {0dc9ea3f-82a7-4188-af22-635bb6bf0c59}, !- Source Object
  2,                                      !- Outlet Port
  {d78f6b90-472c-4896-b82d-44f93defa259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e6164f-2f5d-4f3c-999e-1180c0eefc32}, !- Handle
  {d78f6b90-472c-4896-b82d-44f93defa259}, !- Source Object
  3,                                      !- Outlet Port
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {823b3d1f-5821-4e20-80b5-29179ec0a8f3}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {f92fb728-33b6-42f6-a7b7-8dbcd357a47d}, !- Inlet Port
  {8d0fd7a9-fe48-46af-8581-b49708753d33}; !- Outlet Port

OS:Connection,
  {f92fb728-33b6-42f6-a7b7-8dbcd357a47d}, !- Handle
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Source Object
  7,                                      !- Outlet Port
  {823b3d1f-5821-4e20-80b5-29179ec0a8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0fd7a9-fe48-46af-8581-b49708753d33}, !- Handle
  {823b3d1f-5821-4e20-80b5-29179ec0a8f3}, !- Source Object
  3,                                      !- Outlet Port
  {e926cca8-076a-4d64-b08e-4abf341b8d37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7899a5ed-fd19-4926-acab-abdfcde1ed3f}, !- Handle
  {e926cca8-076a-4d64-b08e-4abf341b8d37}, !- Source Object
  4,                                      !- Outlet Port
  {fb9eabec-a420-4021-be2a-67b510a278d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c52489ef-2261-4ae1-b246-8db5ee85bf2d}, !- Handle
  Schedule Constant 9,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9829d736-e29b-4798-8cf9-ca0a5bc0c4b9}, !- Handle
  Schedule Constant 10,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2d23624d-e169-47e5-aa25-6d8ddbec7b2f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {cd10d1b2-ab4f-4ad5-bb37-444d946c92fc}, !- Air Inlet Node Name
  {76967a7d-968f-4dc1-9c90-5a794bf77587}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80aa1f58-6552-41da-9634-8dfdcb05ef56}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {76967a7d-968f-4dc1-9c90-5a794bf77587}, !- Inlet Port
  {17131c29-d06e-458c-9f19-46a2e8493121}; !- Outlet Port

OS:Node,
  {2fe50e8d-014b-4f6b-9e1a-1423dbbefc3c}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Air Node, !- Name
  {acfeac23-266c-4d0a-91fa-a5d6c941ef8b}, !- Inlet Port
  {4dda0128-ebb9-4430-9724-d497031e1b7c}; !- Outlet Port

OS:Connection,
  {17131c29-d06e-458c-9f19-46a2e8493121}, !- Handle
  {80aa1f58-6552-41da-9634-8dfdcb05ef56}, !- Source Object
  3,                                      !- Outlet Port
  {a3700151-edb4-4e5d-9ad0-3abbe0efb948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acfeac23-266c-4d0a-91fa-a5d6c941ef8b}, !- Handle
  {382cd633-ac26-4732-a190-29aa7452d6b3}, !- Source Object
  2,                                      !- Outlet Port
  {2fe50e8d-014b-4f6b-9e1a-1423dbbefc3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dda0128-ebb9-4430-9724-d497031e1b7c}, !- Handle
  {2fe50e8d-014b-4f6b-9e1a-1423dbbefc3c}, !- Source Object
  3,                                      !- Outlet Port
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c5e53dd4-d9ca-46eb-91b2-5ae72f8e47d6}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {c8013605-ea27-458b-89fd-ee04dac650c8}, !- Inlet Port
  {cd10d1b2-ab4f-4ad5-bb37-444d946c92fc}; !- Outlet Port

OS:Connection,
  {c8013605-ea27-458b-89fd-ee04dac650c8}, !- Handle
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Source Object
  8,                                      !- Outlet Port
  {c5e53dd4-d9ca-46eb-91b2-5ae72f8e47d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd10d1b2-ab4f-4ad5-bb37-444d946c92fc}, !- Handle
  {c5e53dd4-d9ca-46eb-91b2-5ae72f8e47d6}, !- Source Object
  3,                                      !- Outlet Port
  {2d23624d-e169-47e5-aa25-6d8ddbec7b2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76967a7d-968f-4dc1-9c90-5a794bf77587}, !- Handle
  {2d23624d-e169-47e5-aa25-6d8ddbec7b2f}, !- Source Object
  4,                                      !- Outlet Port
  {80aa1f58-6552-41da-9634-8dfdcb05ef56}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9a3824ce-ed83-436a-ba0d-4f69db813209}, !- Handle
  Schedule Constant 11,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ca04870e-5639-4abb-a12c-2c720a14ea4c}, !- Handle
  Schedule Constant 12,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d6eb86a-c658-41a6-a5fb-563495ed1972}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {d3755e99-014b-428d-a8b7-83fe0f6e593f}, !- Air Inlet Node Name
  {002984dd-d075-4d32-8506-1712d548d592}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a27f152d-b726-4e8e-bcf1-6fc73437e330}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {002984dd-d075-4d32-8506-1712d548d592}, !- Inlet Port
  {fa80b1bf-cd49-4c09-b8d5-37a68809d7d1}; !- Outlet Port

OS:Node,
  {7c022b0c-399d-43b9-b3eb-3bdf26a59fbc}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Air Node, !- Name
  {c9e8dc7e-7ff9-4cf1-8764-7bd2ea6e989a}, !- Inlet Port
  {43328ead-35b4-4c10-99af-8193413f5a40}; !- Outlet Port

OS:Connection,
  {fa80b1bf-cd49-4c09-b8d5-37a68809d7d1}, !- Handle
  {a27f152d-b726-4e8e-bcf1-6fc73437e330}, !- Source Object
  3,                                      !- Outlet Port
  {fe672e27-a758-4273-9d5a-68866618b3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e8dc7e-7ff9-4cf1-8764-7bd2ea6e989a}, !- Handle
  {1f9c69ed-fab7-487f-b0a8-66547a67f65c}, !- Source Object
  2,                                      !- Outlet Port
  {7c022b0c-399d-43b9-b3eb-3bdf26a59fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43328ead-35b4-4c10-99af-8193413f5a40}, !- Handle
  {7c022b0c-399d-43b9-b3eb-3bdf26a59fbc}, !- Source Object
  3,                                      !- Outlet Port
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {76a4abcd-47bd-4353-90b5-48480e432191}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {953e8619-3f44-4f4c-9506-e5bec1b254ef}, !- Inlet Port
  {d3755e99-014b-428d-a8b7-83fe0f6e593f}; !- Outlet Port

OS:Connection,
  {953e8619-3f44-4f4c-9506-e5bec1b254ef}, !- Handle
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Source Object
  9,                                      !- Outlet Port
  {76a4abcd-47bd-4353-90b5-48480e432191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3755e99-014b-428d-a8b7-83fe0f6e593f}, !- Handle
  {76a4abcd-47bd-4353-90b5-48480e432191}, !- Source Object
  3,                                      !- Outlet Port
  {5d6eb86a-c658-41a6-a5fb-563495ed1972}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {002984dd-d075-4d32-8506-1712d548d592}, !- Handle
  {5d6eb86a-c658-41a6-a5fb-563495ed1972}, !- Source Object
  4,                                      !- Outlet Port
  {a27f152d-b726-4e8e-bcf1-6fc73437e330}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a91ffad1-f3fe-4753-bd30-a3d913980635}, !- Handle
  Schedule Constant 13,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {07af09a8-4968-4171-b7f9-5695e54152ce}, !- Handle
  Schedule Constant 14,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae92a840-a89c-47ff-99f4-62c77cb67d02}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {b69d35b8-0d3d-4c24-894f-876cde264180}, !- Air Inlet Node Name
  {17e0a6a8-d188-4554-86d3-f22e144625e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6402f073-5268-4bff-9caa-d75554989724}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {17e0a6a8-d188-4554-86d3-f22e144625e9}, !- Inlet Port
  {a10ff2b7-5017-444a-bf9c-6518f95d14ad}; !- Outlet Port

OS:Node,
  {651327ea-1b66-4c02-b924-6584a2748b98}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Return Air Node, !- Name
  {1c372c55-21f9-4a1f-b714-7f9f7e6e43f7}, !- Inlet Port
  {399abc40-dffb-4440-8c86-d08336b731a3}; !- Outlet Port

OS:Connection,
  {a10ff2b7-5017-444a-bf9c-6518f95d14ad}, !- Handle
  {6402f073-5268-4bff-9caa-d75554989724}, !- Source Object
  3,                                      !- Outlet Port
  {d4456e54-316f-410d-9909-6b14722b7494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c372c55-21f9-4a1f-b714-7f9f7e6e43f7}, !- Handle
  {3df5fe96-1e84-4001-ac20-e618c00b7572}, !- Source Object
  2,                                      !- Outlet Port
  {651327ea-1b66-4c02-b924-6584a2748b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399abc40-dffb-4440-8c86-d08336b731a3}, !- Handle
  {651327ea-1b66-4c02-b924-6584a2748b98}, !- Source Object
  3,                                      !- Outlet Port
  {d058c32d-f0f1-4254-92cb-b30f813bd35d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ada07e02-7536-44a6-962d-808502b5e4bb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {24d5e4f7-c854-4839-b9fc-bd052411d7d8}, !- Inlet Port
  {b69d35b8-0d3d-4c24-894f-876cde264180}; !- Outlet Port

OS:Connection,
  {24d5e4f7-c854-4839-b9fc-bd052411d7d8}, !- Handle
  {d2d4d4ce-71dc-4686-9727-3282139e2709}, !- Source Object
  10,                                     !- Outlet Port
  {ada07e02-7536-44a6-962d-808502b5e4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69d35b8-0d3d-4c24-894f-876cde264180}, !- Handle
  {ada07e02-7536-44a6-962d-808502b5e4bb}, !- Source Object
  3,                                      !- Outlet Port
  {ae92a840-a89c-47ff-99f4-62c77cb67d02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17e0a6a8-d188-4554-86d3-f22e144625e9}, !- Handle
  {ae92a840-a89c-47ff-99f4-62c77cb67d02}, !- Source Object
  4,                                      !- Outlet Port
  {6402f073-5268-4bff-9caa-d75554989724}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {060de25c-377d-4036-83e2-f5db0cbe7831}, !- Handle
  Schedule Constant 15,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {629de34c-eedf-4e22-bdf7-534a169705e5}, !- Handle
  Schedule Constant 16,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {ece3dc4a-cfeb-4dbe-9db2-3ed44d156f71}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3e551cdc-0949-425b-afb8-871e3e4816b2}, !- Water Inlet Node Name
  {919339b2-0fb5-4072-8920-06d9c86693ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fb461c2b-c85a-4eb2-8f0e-3e0793fc5e86}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {e03276ab-8ac3-4063-83a2-096b96aff82e}, !- Inlet Port
  {3e551cdc-0949-425b-afb8-871e3e4816b2}; !- Outlet Port

OS:Connection,
  {e03276ab-8ac3-4063-83a2-096b96aff82e}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  5,                                      !- Outlet Port
  {fb461c2b-c85a-4eb2-8f0e-3e0793fc5e86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d13cfe55-1159-4446-9ea1-0dd3306a76d9}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {919339b2-0fb5-4072-8920-06d9c86693ca}, !- Inlet Port
  {ce66e90a-e0d9-47f3-86bf-1ecd49512dcc}; !- Outlet Port

OS:Connection,
  {3e551cdc-0949-425b-afb8-871e3e4816b2}, !- Handle
  {fb461c2b-c85a-4eb2-8f0e-3e0793fc5e86}, !- Source Object
  3,                                      !- Outlet Port
  {ece3dc4a-cfeb-4dbe-9db2-3ed44d156f71}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {919339b2-0fb5-4072-8920-06d9c86693ca}, !- Handle
  {ece3dc4a-cfeb-4dbe-9db2-3ed44d156f71}, !- Source Object
  11,                                     !- Outlet Port
  {d13cfe55-1159-4446-9ea1-0dd3306a76d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce66e90a-e0d9-47f3-86bf-1ecd49512dcc}, !- Handle
  {d13cfe55-1159-4446-9ea1-0dd3306a76d9}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c923ff08-482a-4393-b322-d84122010b66}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU Cooling Coil Controller, !- Name
  {ece3dc4a-cfeb-4dbe-9db2-3ed44d156f71}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {37a861f2-68e5-4feb-a98b-e6835fbecd8e}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {333edc60-7ebb-49fa-900c-647c9e36c10c}, !- Water Inlet Node Name
  {b22094b8-44e8-48c0-97d4-d6a4a51378c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28e1ef93-80f9-4c5e-a644-b97141634588}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {6056ffee-e872-480f-a096-56d1d1bc2f9a}, !- Inlet Port
  {333edc60-7ebb-49fa-900c-647c9e36c10c}; !- Outlet Port

OS:Connection,
  {6056ffee-e872-480f-a096-56d1d1bc2f9a}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  5,                                      !- Outlet Port
  {28e1ef93-80f9-4c5e-a644-b97141634588}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a784dec5-3184-4a5e-b3e2-d790bbab057b}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {b22094b8-44e8-48c0-97d4-d6a4a51378c9}, !- Inlet Port
  {bbe913a3-7e78-4fa7-a198-8a6d9a55e578}; !- Outlet Port

OS:Connection,
  {333edc60-7ebb-49fa-900c-647c9e36c10c}, !- Handle
  {28e1ef93-80f9-4c5e-a644-b97141634588}, !- Source Object
  3,                                      !- Outlet Port
  {37a861f2-68e5-4feb-a98b-e6835fbecd8e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b22094b8-44e8-48c0-97d4-d6a4a51378c9}, !- Handle
  {37a861f2-68e5-4feb-a98b-e6835fbecd8e}, !- Source Object
  6,                                      !- Outlet Port
  {a784dec5-3184-4a5e-b3e2-d790bbab057b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe913a3-7e78-4fa7-a198-8a6d9a55e578}, !- Handle
  {a784dec5-3184-4a5e-b3e2-d790bbab057b}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8033391c-b575-4b12-b2a2-9287eddaf090}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU Heating Coil Controller, !- Name
  {37a861f2-68e5-4feb-a98b-e6835fbecd8e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {227417b1-71c2-4dd8-afb9-2f5a2ca444f9}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {990b028f-6ec7-483f-9b57-87d00b79340d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fb8fefa0-dd95-4d4c-8103-7a4d55a95bbe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {990b028f-6ec7-483f-9b57-87d00b79340d}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb8fefa0-dd95-4d4c-8103-7a4d55a95bbe}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {08476602-72ad-474c-b236-2a449dc2d478}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {60e98317-c10a-461b-bf69-8659e88c3288}, !- Air Inlet Node Name
  {b98871f8-89cb-4101-87b9-817d14e73970}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {227417b1-71c2-4dd8-afb9-2f5a2ca444f9}, !- Supply Air Fan Name
  {ece3dc4a-cfeb-4dbe-9db2-3ed44d156f71}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {37a861f2-68e5-4feb-a98b-e6835fbecd8e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dfcab6b4-9d90-4d86-ba35-7d549b6191d2}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU Inlet Air Node, !- Name
  {aba7a399-0659-4587-9489-167dda51487e}, !- Inlet Port
  {60e98317-c10a-461b-bf69-8659e88c3288}; !- Outlet Port

OS:Connection,
  {aba7a399-0659-4587-9489-167dda51487e}, !- Handle
  {e58b915d-d033-4d80-8bec-72f61e4adb07}, !- Source Object
  2,                                      !- Outlet Port
  {dfcab6b4-9d90-4d86-ba35-7d549b6191d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e98317-c10a-461b-bf69-8659e88c3288}, !- Handle
  {dfcab6b4-9d90-4d86-ba35-7d549b6191d2}, !- Source Object
  3,                                      !- Outlet Port
  {08476602-72ad-474c-b236-2a449dc2d478}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cc24d068-c8d5-4b47-8877-e2664354e20c}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground FCU Outlet Air Node, !- Name
  {b98871f8-89cb-4101-87b9-817d14e73970}, !- Inlet Port
  {e7ea9f05-2337-4da4-8455-06929657df6f}; !- Outlet Port

OS:Connection,
  {e7ea9f05-2337-4da4-8455-06929657df6f}, !- Handle
  {cc24d068-c8d5-4b47-8877-e2664354e20c}, !- Source Object
  3,                                      !- Outlet Port
  {7c805e12-6066-4820-9fa3-09463d5c073c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b98871f8-89cb-4101-87b9-817d14e73970}, !- Handle
  {08476602-72ad-474c-b236-2a449dc2d478}, !- Source Object
  10,                                     !- Outlet Port
  {cc24d068-c8d5-4b47-8877-e2664354e20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {22226905-4fff-4d53-8b64-0cc2fe09b5a8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {738fb65e-365c-43e0-8929-fcb9a2921c29}, !- Water Inlet Node Name
  {088328f1-697a-4131-b36a-b21a6e35d036}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {76064850-83d7-471e-be1e-d926bb645e52}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {f79eab42-122b-4f2e-8902-6459d41e56d3}, !- Inlet Port
  {738fb65e-365c-43e0-8929-fcb9a2921c29}; !- Outlet Port

OS:Connection,
  {f79eab42-122b-4f2e-8902-6459d41e56d3}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  6,                                      !- Outlet Port
  {76064850-83d7-471e-be1e-d926bb645e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a61f5592-49ea-45de-a646-6ab352229e6e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {088328f1-697a-4131-b36a-b21a6e35d036}, !- Inlet Port
  {d2cbc832-f8e3-42b6-b1a1-6e6e81d6ebba}; !- Outlet Port

OS:Connection,
  {738fb65e-365c-43e0-8929-fcb9a2921c29}, !- Handle
  {76064850-83d7-471e-be1e-d926bb645e52}, !- Source Object
  3,                                      !- Outlet Port
  {22226905-4fff-4d53-8b64-0cc2fe09b5a8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {088328f1-697a-4131-b36a-b21a6e35d036}, !- Handle
  {22226905-4fff-4d53-8b64-0cc2fe09b5a8}, !- Source Object
  11,                                     !- Outlet Port
  {a61f5592-49ea-45de-a646-6ab352229e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2cbc832-f8e3-42b6-b1a1-6e6e81d6ebba}, !- Handle
  {a61f5592-49ea-45de-a646-6ab352229e6e}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {288d8bdd-5992-4408-8e0e-403c889d5b3c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {22226905-4fff-4d53-8b64-0cc2fe09b5a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c5ebb7df-4fc3-4bba-be11-1f2b02b01f74}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {97fb63db-7620-4695-a92e-c007b2f4e632}, !- Water Inlet Node Name
  {00024a48-3932-4414-ba66-57dc1a2b2620}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6adb547b-d819-42d7-94b1-7c21bdcaf1b7}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {423c4257-35ed-40b3-9a91-de72d36e6b95}, !- Inlet Port
  {97fb63db-7620-4695-a92e-c007b2f4e632}; !- Outlet Port

OS:Connection,
  {423c4257-35ed-40b3-9a91-de72d36e6b95}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  6,                                      !- Outlet Port
  {6adb547b-d819-42d7-94b1-7c21bdcaf1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7ecc481-3bda-46e2-b798-91caa487fc58}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {00024a48-3932-4414-ba66-57dc1a2b2620}, !- Inlet Port
  {06fe1d8f-a984-40d8-980f-4df40b5589c3}; !- Outlet Port

OS:Connection,
  {97fb63db-7620-4695-a92e-c007b2f4e632}, !- Handle
  {6adb547b-d819-42d7-94b1-7c21bdcaf1b7}, !- Source Object
  3,                                      !- Outlet Port
  {c5ebb7df-4fc3-4bba-be11-1f2b02b01f74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00024a48-3932-4414-ba66-57dc1a2b2620}, !- Handle
  {c5ebb7df-4fc3-4bba-be11-1f2b02b01f74}, !- Source Object
  6,                                      !- Outlet Port
  {f7ecc481-3bda-46e2-b798-91caa487fc58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06fe1d8f-a984-40d8-980f-4df40b5589c3}, !- Handle
  {f7ecc481-3bda-46e2-b798-91caa487fc58}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3b55eec7-7dda-4bcc-b608-5f848ca050b8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU Heating Coil Controller, !- Name
  {c5ebb7df-4fc3-4bba-be11-1f2b02b01f74}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a018a563-9b47-4c08-9a14-dae1035332c4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e686dc36-ab0b-4f42-9e6f-f096d3c27a53}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {babf32b5-7611-4a96-a1c4-63adaa52f44d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e686dc36-ab0b-4f42-9e6f-f096d3c27a53}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {babf32b5-7611-4a96-a1c4-63adaa52f44d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {dc552671-458b-4c25-aeb3-6d5dfffa3124}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5112f9e4-1619-4e89-a075-83bdf898f891}, !- Air Inlet Node Name
  {be4842d3-8c46-4c5b-a929-88c0e88387a0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a018a563-9b47-4c08-9a14-dae1035332c4}, !- Supply Air Fan Name
  {22226905-4fff-4d53-8b64-0cc2fe09b5a8}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c5ebb7df-4fc3-4bba-be11-1f2b02b01f74}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dd69efae-4ef3-427a-8713-83f06cc0c1cd}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU Inlet Air Node, !- Name
  {6ca8c8b8-04ad-40b0-a77e-1ceef0b13c03}, !- Inlet Port
  {5112f9e4-1619-4e89-a075-83bdf898f891}; !- Outlet Port

OS:Connection,
  {6ca8c8b8-04ad-40b0-a77e-1ceef0b13c03}, !- Handle
  {bbf57246-6593-4519-8902-c2296801d1ef}, !- Source Object
  2,                                      !- Outlet Port
  {dd69efae-4ef3-427a-8713-83f06cc0c1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5112f9e4-1619-4e89-a075-83bdf898f891}, !- Handle
  {dd69efae-4ef3-427a-8713-83f06cc0c1cd}, !- Source Object
  3,                                      !- Outlet Port
  {dc552671-458b-4c25-aeb3-6d5dfffa3124}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b85febc9-97fd-4aca-a1b6-acee736f45c9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground FCU Outlet Air Node, !- Name
  {be4842d3-8c46-4c5b-a929-88c0e88387a0}, !- Inlet Port
  {9730f394-9503-4e0a-87f1-f7f4570a7066}; !- Outlet Port

OS:Connection,
  {9730f394-9503-4e0a-87f1-f7f4570a7066}, !- Handle
  {b85febc9-97fd-4aca-a1b6-acee736f45c9}, !- Source Object
  3,                                      !- Outlet Port
  {fa9f14d6-5946-4c6f-98f8-853be9bf0e40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be4842d3-8c46-4c5b-a929-88c0e88387a0}, !- Handle
  {dc552671-458b-4c25-aeb3-6d5dfffa3124}, !- Source Object
  10,                                     !- Outlet Port
  {b85febc9-97fd-4aca-a1b6-acee736f45c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {727ddbeb-2094-4c51-a866-d8d05748f0d3}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dfb27df9-6825-44b8-bd05-02cf27c8f836}, !- Water Inlet Node Name
  {205a3666-f10f-4920-a2b6-46ba8328d1af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3320bfa1-517d-48d3-9b24-b4a2cc508aec}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {b0184cb8-4879-488f-a169-98c8d96ac501}, !- Inlet Port
  {dfb27df9-6825-44b8-bd05-02cf27c8f836}; !- Outlet Port

OS:Connection,
  {b0184cb8-4879-488f-a169-98c8d96ac501}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  7,                                      !- Outlet Port
  {3320bfa1-517d-48d3-9b24-b4a2cc508aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fe19830-235e-452d-b3c2-c7a169a4e633}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {205a3666-f10f-4920-a2b6-46ba8328d1af}, !- Inlet Port
  {6bf44156-843c-40c0-927d-284c95ee1469}; !- Outlet Port

OS:Connection,
  {dfb27df9-6825-44b8-bd05-02cf27c8f836}, !- Handle
  {3320bfa1-517d-48d3-9b24-b4a2cc508aec}, !- Source Object
  3,                                      !- Outlet Port
  {727ddbeb-2094-4c51-a866-d8d05748f0d3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {205a3666-f10f-4920-a2b6-46ba8328d1af}, !- Handle
  {727ddbeb-2094-4c51-a866-d8d05748f0d3}, !- Source Object
  11,                                     !- Outlet Port
  {6fe19830-235e-452d-b3c2-c7a169a4e633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf44156-843c-40c0-927d-284c95ee1469}, !- Handle
  {6fe19830-235e-452d-b3c2-c7a169a4e633}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ac8c8eb4-1cba-4dfa-9c7a-6429ee60fb1c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU Cooling Coil Controller, !- Name
  {727ddbeb-2094-4c51-a866-d8d05748f0d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1a744411-61ce-4cd2-8af3-768931e0ba8d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a26ecbf2-2701-4291-b87e-ef173da8be4d}, !- Water Inlet Node Name
  {811d0865-cf5b-4f6b-a6fb-ea7ffd9186c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {747836e9-9fd2-43e3-88cd-9f63f5020740}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {77b0678e-bbbd-4060-a896-28db761fad36}, !- Inlet Port
  {a26ecbf2-2701-4291-b87e-ef173da8be4d}; !- Outlet Port

OS:Connection,
  {77b0678e-bbbd-4060-a896-28db761fad36}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  7,                                      !- Outlet Port
  {747836e9-9fd2-43e3-88cd-9f63f5020740}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c0b195b-922d-423c-923a-7cbd7542a280}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {811d0865-cf5b-4f6b-a6fb-ea7ffd9186c0}, !- Inlet Port
  {b6e0d475-c434-4fe9-ad6c-c0d98fe39a98}; !- Outlet Port

OS:Connection,
  {a26ecbf2-2701-4291-b87e-ef173da8be4d}, !- Handle
  {747836e9-9fd2-43e3-88cd-9f63f5020740}, !- Source Object
  3,                                      !- Outlet Port
  {1a744411-61ce-4cd2-8af3-768931e0ba8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {811d0865-cf5b-4f6b-a6fb-ea7ffd9186c0}, !- Handle
  {1a744411-61ce-4cd2-8af3-768931e0ba8d}, !- Source Object
  6,                                      !- Outlet Port
  {9c0b195b-922d-423c-923a-7cbd7542a280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e0d475-c434-4fe9-ad6c-c0d98fe39a98}, !- Handle
  {9c0b195b-922d-423c-923a-7cbd7542a280}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {945114d8-6e0e-4d81-8f85-27314a7360a3}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU Heating Coil Controller, !- Name
  {1a744411-61ce-4cd2-8af3-768931e0ba8d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {41c5d3f5-631c-4ed4-b5bf-d49a8145d425}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6797a97f-5ad6-4e5a-937f-bd484c3d0278}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d509b3fb-491b-4195-acb5-6e6afd2a4580}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6797a97f-5ad6-4e5a-937f-bd484c3d0278}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d509b3fb-491b-4195-acb5-6e6afd2a4580}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {29bb5b90-1669-40d8-92ee-886772136ee1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d35a2e16-9120-4146-b369-2958d75ebc9b}, !- Air Inlet Node Name
  {38d81a3c-bdd9-43be-8eac-cb54738ea63f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {41c5d3f5-631c-4ed4-b5bf-d49a8145d425}, !- Supply Air Fan Name
  {727ddbeb-2094-4c51-a866-d8d05748f0d3}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1a744411-61ce-4cd2-8af3-768931e0ba8d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6704fff7-4ba1-4f72-9333-859ff6e0311f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU Inlet Air Node, !- Name
  {24d22994-3c5e-4416-8fc5-a7494c6398c4}, !- Inlet Port
  {d35a2e16-9120-4146-b369-2958d75ebc9b}; !- Outlet Port

OS:Connection,
  {24d22994-3c5e-4416-8fc5-a7494c6398c4}, !- Handle
  {ba78bff9-0742-4810-843b-906ffba99611}, !- Source Object
  2,                                      !- Outlet Port
  {6704fff7-4ba1-4f72-9333-859ff6e0311f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d35a2e16-9120-4146-b369-2958d75ebc9b}, !- Handle
  {6704fff7-4ba1-4f72-9333-859ff6e0311f}, !- Source Object
  3,                                      !- Outlet Port
  {29bb5b90-1669-40d8-92ee-886772136ee1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c2e99f10-9986-414b-8826-9db2c572a06e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground FCU Outlet Air Node, !- Name
  {38d81a3c-bdd9-43be-8eac-cb54738ea63f}, !- Inlet Port
  {d79b83b6-31fd-4518-aa0c-ccb34da5e30f}; !- Outlet Port

OS:Connection,
  {d79b83b6-31fd-4518-aa0c-ccb34da5e30f}, !- Handle
  {c2e99f10-9986-414b-8826-9db2c572a06e}, !- Source Object
  3,                                      !- Outlet Port
  {54a8431d-3567-47c1-84b4-3e28734001f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38d81a3c-bdd9-43be-8eac-cb54738ea63f}, !- Handle
  {29bb5b90-1669-40d8-92ee-886772136ee1}, !- Source Object
  10,                                     !- Outlet Port
  {c2e99f10-9986-414b-8826-9db2c572a06e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ae9ce1d6-4022-4bf3-b764-0a452964a86f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9584da6c-37b7-440e-9213-e442e9196e99}, !- Water Inlet Node Name
  {1ea079c7-98f7-42c2-b4ad-08e7b0b9340e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
