  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5bf97d4b-3ed2-4c46-a17c-c5d53440c04f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {2d962ef3-87e0-4096-8458-0762f040b0a0}, !- Inlet Port
  {9584da6c-37b7-440e-9213-e442e9196e99}; !- Outlet Port

OS:Connection,
  {2d962ef3-87e0-4096-8458-0762f040b0a0}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  8,                                      !- Outlet Port
  {5bf97d4b-3ed2-4c46-a17c-c5d53440c04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a44f6022-23b1-4e58-b16f-1d4be13c3ff1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {1ea079c7-98f7-42c2-b4ad-08e7b0b9340e}, !- Inlet Port
  {8df65f85-7885-45a0-b124-791c9a93f4e3}; !- Outlet Port

OS:Connection,
  {9584da6c-37b7-440e-9213-e442e9196e99}, !- Handle
  {5bf97d4b-3ed2-4c46-a17c-c5d53440c04f}, !- Source Object
  3,                                      !- Outlet Port
  {ae9ce1d6-4022-4bf3-b764-0a452964a86f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1ea079c7-98f7-42c2-b4ad-08e7b0b9340e}, !- Handle
  {ae9ce1d6-4022-4bf3-b764-0a452964a86f}, !- Source Object
  11,                                     !- Outlet Port
  {a44f6022-23b1-4e58-b16f-1d4be13c3ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df65f85-7885-45a0-b124-791c9a93f4e3}, !- Handle
  {a44f6022-23b1-4e58-b16f-1d4be13c3ff1}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7d3b8cbf-f1a7-48ad-ac8f-8510abc0cbb0}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {ae9ce1d6-4022-4bf3-b764-0a452964a86f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {62e5c650-1104-47a1-a797-582378677a4c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0e44bfc0-1e84-48bc-8a22-e6ded1f32621}, !- Water Inlet Node Name
  {2ca3d991-d9b2-4b8b-b71b-347117292332}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {759894c3-ae59-4b4a-ac8c-7ce47eec8a27}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {68c675aa-3f2f-4ad6-8e97-edd02cce64be}, !- Inlet Port
  {0e44bfc0-1e84-48bc-8a22-e6ded1f32621}; !- Outlet Port

OS:Connection,
  {68c675aa-3f2f-4ad6-8e97-edd02cce64be}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  8,                                      !- Outlet Port
  {759894c3-ae59-4b4a-ac8c-7ce47eec8a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {362945bb-1c35-4a19-8abd-6e7e9774acd5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {2ca3d991-d9b2-4b8b-b71b-347117292332}, !- Inlet Port
  {b3780fcb-dcae-466b-b2e9-ca14534156d1}; !- Outlet Port

OS:Connection,
  {0e44bfc0-1e84-48bc-8a22-e6ded1f32621}, !- Handle
  {759894c3-ae59-4b4a-ac8c-7ce47eec8a27}, !- Source Object
  3,                                      !- Outlet Port
  {62e5c650-1104-47a1-a797-582378677a4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2ca3d991-d9b2-4b8b-b71b-347117292332}, !- Handle
  {62e5c650-1104-47a1-a797-582378677a4c}, !- Source Object
  6,                                      !- Outlet Port
  {362945bb-1c35-4a19-8abd-6e7e9774acd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3780fcb-dcae-466b-b2e9-ca14534156d1}, !- Handle
  {362945bb-1c35-4a19-8abd-6e7e9774acd5}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0ac65131-036f-4028-aae5-de0a9478740c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU Heating Coil Controller, !- Name
  {62e5c650-1104-47a1-a797-582378677a4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f0a7a314-a7c6-4447-8766-9f2e42d6d02c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe58e846-c0c7-4ef4-b6d1-ea4124e4aeaa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66c3e5b0-4b7b-4395-bed5-0d739e0d08ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {fe58e846-c0c7-4ef4-b6d1-ea4124e4aeaa}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66c3e5b0-4b7b-4395-bed5-0d739e0d08ed}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e968ac6b-e05d-4341-ba84-44e1c868e379}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {487f5a15-e42c-4b94-a9eb-d3e00ee6c9d9}, !- Air Inlet Node Name
  {e435c1c3-6159-473e-afec-710980fcfc15}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f0a7a314-a7c6-4447-8766-9f2e42d6d02c}, !- Supply Air Fan Name
  {ae9ce1d6-4022-4bf3-b764-0a452964a86f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {62e5c650-1104-47a1-a797-582378677a4c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {fa9fed87-1c41-4d36-aa12-6e711e52db3a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU Inlet Air Node, !- Name
  {db8e8f38-ae48-47f6-9e80-3a46d19f5abc}, !- Inlet Port
  {487f5a15-e42c-4b94-a9eb-d3e00ee6c9d9}; !- Outlet Port

OS:Connection,
  {db8e8f38-ae48-47f6-9e80-3a46d19f5abc}, !- Handle
  {6a90de09-e185-40e8-a6a9-fe30189c3381}, !- Source Object
  2,                                      !- Outlet Port
  {fa9fed87-1c41-4d36-aa12-6e711e52db3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487f5a15-e42c-4b94-a9eb-d3e00ee6c9d9}, !- Handle
  {fa9fed87-1c41-4d36-aa12-6e711e52db3a}, !- Source Object
  3,                                      !- Outlet Port
  {e968ac6b-e05d-4341-ba84-44e1c868e379}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4fecf3a1-2b30-4333-9957-a16140d59f8d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground FCU Outlet Air Node, !- Name
  {e435c1c3-6159-473e-afec-710980fcfc15}, !- Inlet Port
  {f7914456-f18a-433a-97ab-cf8283fbf273}; !- Outlet Port

OS:Connection,
  {f7914456-f18a-433a-97ab-cf8283fbf273}, !- Handle
  {4fecf3a1-2b30-4333-9957-a16140d59f8d}, !- Source Object
  3,                                      !- Outlet Port
  {49f41aa4-9066-4e5e-bce3-bf1e2f245bd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e435c1c3-6159-473e-afec-710980fcfc15}, !- Handle
  {e968ac6b-e05d-4341-ba84-44e1c868e379}, !- Source Object
  10,                                     !- Outlet Port
  {4fecf3a1-2b30-4333-9957-a16140d59f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c52789b7-a7d4-4c75-9d4b-799e1cf0a71d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0e8dff6e-bcd7-4f7a-af9d-8fc74201b308}, !- Water Inlet Node Name
  {3eaf7c60-df01-459f-a352-19c2e2830a6e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5656b884-95cb-4db2-b505-0c2f99a5dbd6}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {63dca953-d996-44a5-981f-b3da0b6cbcbe}, !- Inlet Port
  {0e8dff6e-bcd7-4f7a-af9d-8fc74201b308}; !- Outlet Port

OS:Connection,
  {63dca953-d996-44a5-981f-b3da0b6cbcbe}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  9,                                      !- Outlet Port
  {5656b884-95cb-4db2-b505-0c2f99a5dbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92a9d154-2966-4ad6-830f-85e9348556d2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {3eaf7c60-df01-459f-a352-19c2e2830a6e}, !- Inlet Port
  {b0b7919b-15b7-44f0-bc0b-e6d19588a160}; !- Outlet Port

OS:Connection,
  {0e8dff6e-bcd7-4f7a-af9d-8fc74201b308}, !- Handle
  {5656b884-95cb-4db2-b505-0c2f99a5dbd6}, !- Source Object
  3,                                      !- Outlet Port
  {c52789b7-a7d4-4c75-9d4b-799e1cf0a71d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3eaf7c60-df01-459f-a352-19c2e2830a6e}, !- Handle
  {c52789b7-a7d4-4c75-9d4b-799e1cf0a71d}, !- Source Object
  11,                                     !- Outlet Port
  {92a9d154-2966-4ad6-830f-85e9348556d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b7919b-15b7-44f0-bc0b-e6d19588a160}, !- Handle
  {92a9d154-2966-4ad6-830f-85e9348556d2}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {340fc0df-5503-43a6-816f-3b0918e61cdf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU Cooling Coil Controller, !- Name
  {c52789b7-a7d4-4c75-9d4b-799e1cf0a71d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {249e1a5b-b573-4a6b-a40c-c4084f1ad649}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3c2f700b-b15d-453e-aa20-034ffa1fbdd9}, !- Water Inlet Node Name
  {4844f028-8af5-444f-8c8e-4d2d3d3cc61f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a68875c-cee5-400f-9e56-87d117bf3c1d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {871d242a-717c-47e2-a27e-d8368bdde746}, !- Inlet Port
  {3c2f700b-b15d-453e-aa20-034ffa1fbdd9}; !- Outlet Port

OS:Connection,
  {871d242a-717c-47e2-a27e-d8368bdde746}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  9,                                      !- Outlet Port
  {8a68875c-cee5-400f-9e56-87d117bf3c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4adcfc7-22ca-4bb4-a48b-7e23ead09b5b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {4844f028-8af5-444f-8c8e-4d2d3d3cc61f}, !- Inlet Port
  {e0757893-3b5a-4f6b-a0d8-dd30340ea05f}; !- Outlet Port

OS:Connection,
  {3c2f700b-b15d-453e-aa20-034ffa1fbdd9}, !- Handle
  {8a68875c-cee5-400f-9e56-87d117bf3c1d}, !- Source Object
  3,                                      !- Outlet Port
  {249e1a5b-b573-4a6b-a40c-c4084f1ad649}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4844f028-8af5-444f-8c8e-4d2d3d3cc61f}, !- Handle
  {249e1a5b-b573-4a6b-a40c-c4084f1ad649}, !- Source Object
  6,                                      !- Outlet Port
  {a4adcfc7-22ca-4bb4-a48b-7e23ead09b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0757893-3b5a-4f6b-a0d8-dd30340ea05f}, !- Handle
  {a4adcfc7-22ca-4bb4-a48b-7e23ead09b5b}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e4e509a7-84b9-4a94-a6dc-5bfe9d87ffb2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU Heating Coil Controller, !- Name
  {249e1a5b-b573-4a6b-a40c-c4084f1ad649}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3b431439-4cad-4d04-b355-a925091dadd5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {81385366-fa9e-436d-86da-0e457b75085a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d5dd206-bc7b-48ad-babf-cf48f3460773}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {81385366-fa9e-436d-86da-0e457b75085a}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d5dd206-bc7b-48ad-babf-cf48f3460773}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5fab3faf-6886-4ade-8656-43fb5637030b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3bf4e7da-d908-4aae-aa5b-a639e1306f43}, !- Air Inlet Node Name
  {f57fe291-9db7-483f-b8e2-656af531678e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3b431439-4cad-4d04-b355-a925091dadd5}, !- Supply Air Fan Name
  {c52789b7-a7d4-4c75-9d4b-799e1cf0a71d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {249e1a5b-b573-4a6b-a40c-c4084f1ad649}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d62ea040-d582-4a42-b8c9-569190fc4580}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU Inlet Air Node, !- Name
  {3e355abe-30a7-4198-8df0-e7839d113fbb}, !- Inlet Port
  {3bf4e7da-d908-4aae-aa5b-a639e1306f43}; !- Outlet Port

OS:Connection,
  {3e355abe-30a7-4198-8df0-e7839d113fbb}, !- Handle
  {3b348cf7-c683-448b-ae29-646eec09f18c}, !- Source Object
  2,                                      !- Outlet Port
  {d62ea040-d582-4a42-b8c9-569190fc4580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf4e7da-d908-4aae-aa5b-a639e1306f43}, !- Handle
  {d62ea040-d582-4a42-b8c9-569190fc4580}, !- Source Object
  3,                                      !- Outlet Port
  {5fab3faf-6886-4ade-8656-43fb5637030b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3ad49643-f21e-404a-8c92-454521f98859}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground FCU Outlet Air Node, !- Name
  {f57fe291-9db7-483f-b8e2-656af531678e}, !- Inlet Port
  {d407db32-1063-4932-8089-64324d3e80ae}; !- Outlet Port

OS:Connection,
  {d407db32-1063-4932-8089-64324d3e80ae}, !- Handle
  {3ad49643-f21e-404a-8c92-454521f98859}, !- Source Object
  3,                                      !- Outlet Port
  {e70c4aca-4d1d-4094-af15-a43820699fba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f57fe291-9db7-483f-b8e2-656af531678e}, !- Handle
  {5fab3faf-6886-4ade-8656-43fb5637030b}, !- Source Object
  10,                                     !- Outlet Port
  {3ad49643-f21e-404a-8c92-454521f98859}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {04ff863c-ac16-4e87-ae38-1ee7ad1fefca}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a7e9bce7-cbc4-4129-b60c-5a1ae29f8028}, !- Water Inlet Node Name
  {b5a6c0d4-1bad-4af8-b5b5-d37bf2cea662}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b4c44c5c-da6f-4e9e-81db-876322f23d1c}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {2d00274d-1a07-420c-9737-f65beb59e91c}, !- Inlet Port
  {a7e9bce7-cbc4-4129-b60c-5a1ae29f8028}; !- Outlet Port

OS:Connection,
  {2d00274d-1a07-420c-9737-f65beb59e91c}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  10,                                     !- Outlet Port
  {b4c44c5c-da6f-4e9e-81db-876322f23d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9367822a-eba2-4cd6-b6cd-c8472cdfa6e0}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {b5a6c0d4-1bad-4af8-b5b5-d37bf2cea662}, !- Inlet Port
  {877fff5b-da92-442d-bc43-ce68605a7cb9}; !- Outlet Port

OS:Connection,
  {a7e9bce7-cbc4-4129-b60c-5a1ae29f8028}, !- Handle
  {b4c44c5c-da6f-4e9e-81db-876322f23d1c}, !- Source Object
  3,                                      !- Outlet Port
  {04ff863c-ac16-4e87-ae38-1ee7ad1fefca}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b5a6c0d4-1bad-4af8-b5b5-d37bf2cea662}, !- Handle
  {04ff863c-ac16-4e87-ae38-1ee7ad1fefca}, !- Source Object
  11,                                     !- Outlet Port
  {9367822a-eba2-4cd6-b6cd-c8472cdfa6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877fff5b-da92-442d-bc43-ce68605a7cb9}, !- Handle
  {9367822a-eba2-4cd6-b6cd-c8472cdfa6e0}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6053c6c4-9c24-4483-a381-22f489633a91}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU Cooling Coil Controller, !- Name
  {04ff863c-ac16-4e87-ae38-1ee7ad1fefca}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {88f7cc9b-838d-4a53-aa3b-126f5ab0b118}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {59dc1c5e-b9b8-4b2c-a85d-783e1757465c}, !- Water Inlet Node Name
  {d9b3845b-5e9f-4609-b1bb-4bfe9899f735}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2d7b96f-2c6d-4a78-924d-2c2bd532889e}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {2917888d-1ba5-434e-bc4d-adb46e99efc0}, !- Inlet Port
  {59dc1c5e-b9b8-4b2c-a85d-783e1757465c}; !- Outlet Port

OS:Connection,
  {2917888d-1ba5-434e-bc4d-adb46e99efc0}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  10,                                     !- Outlet Port
  {b2d7b96f-2c6d-4a78-924d-2c2bd532889e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20e96243-6329-42a5-b1c9-de3b525e5198}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {d9b3845b-5e9f-4609-b1bb-4bfe9899f735}, !- Inlet Port
  {7901c1d5-cc6e-449c-b47d-4a47c22aa4da}; !- Outlet Port

OS:Connection,
  {59dc1c5e-b9b8-4b2c-a85d-783e1757465c}, !- Handle
  {b2d7b96f-2c6d-4a78-924d-2c2bd532889e}, !- Source Object
  3,                                      !- Outlet Port
  {88f7cc9b-838d-4a53-aa3b-126f5ab0b118}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9b3845b-5e9f-4609-b1bb-4bfe9899f735}, !- Handle
  {88f7cc9b-838d-4a53-aa3b-126f5ab0b118}, !- Source Object
  6,                                      !- Outlet Port
  {20e96243-6329-42a5-b1c9-de3b525e5198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7901c1d5-cc6e-449c-b47d-4a47c22aa4da}, !- Handle
  {20e96243-6329-42a5-b1c9-de3b525e5198}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1aed62d0-4ce5-4f7f-9fcf-3e93d7718604}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU Heating Coil Controller, !- Name
  {88f7cc9b-838d-4a53-aa3b-126f5ab0b118}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a20f9daa-25a2-4be2-8982-511f849453c7}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e93fa35d-eeb6-446b-930e-eba06cb5125f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {34e54343-1666-4ebb-a72e-f636a42eddf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e93fa35d-eeb6-446b-930e-eba06cb5125f}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {34e54343-1666-4ebb-a72e-f636a42eddf5}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {35ebbaed-d490-4457-9ee4-82335f2e243c}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ee37f0f7-2ed8-4763-ad15-bab2ec6ee797}, !- Air Inlet Node Name
  {cfbf1bc9-4d93-4078-80b4-796cae2634b2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a20f9daa-25a2-4be2-8982-511f849453c7}, !- Supply Air Fan Name
  {04ff863c-ac16-4e87-ae38-1ee7ad1fefca}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {88f7cc9b-838d-4a53-aa3b-126f5ab0b118}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {06beb600-23cc-44bf-9b7f-1a28ab591909}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU Inlet Air Node, !- Name
  {bbeb8d51-da2e-417d-bd70-4ca8dbc287b1}, !- Inlet Port
  {ee37f0f7-2ed8-4763-ad15-bab2ec6ee797}; !- Outlet Port

OS:Connection,
  {bbeb8d51-da2e-417d-bd70-4ca8dbc287b1}, !- Handle
  {fad0fe70-b3dc-484c-a688-7d89f8205a03}, !- Source Object
  2,                                      !- Outlet Port
  {06beb600-23cc-44bf-9b7f-1a28ab591909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee37f0f7-2ed8-4763-ad15-bab2ec6ee797}, !- Handle
  {06beb600-23cc-44bf-9b7f-1a28ab591909}, !- Source Object
  3,                                      !- Outlet Port
  {35ebbaed-d490-4457-9ee4-82335f2e243c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {16cb979d-d355-4dbf-9d32-fb9daa1a7260}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground FCU Outlet Air Node, !- Name
  {cfbf1bc9-4d93-4078-80b4-796cae2634b2}, !- Inlet Port
  {767cff56-af87-4e9b-9840-147818fbbd04}; !- Outlet Port

OS:Connection,
  {767cff56-af87-4e9b-9840-147818fbbd04}, !- Handle
  {16cb979d-d355-4dbf-9d32-fb9daa1a7260}, !- Source Object
  3,                                      !- Outlet Port
  {a3700151-edb4-4e5d-9ad0-3abbe0efb948}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfbf1bc9-4d93-4078-80b4-796cae2634b2}, !- Handle
  {35ebbaed-d490-4457-9ee4-82335f2e243c}, !- Source Object
  10,                                     !- Outlet Port
  {16cb979d-d355-4dbf-9d32-fb9daa1a7260}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {15326909-947f-44a9-b21c-a0f0482fe8ce}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {51b06cb5-bf36-445b-8d6f-19b30603f15d}, !- Water Inlet Node Name
  {23a3bf78-98cf-4320-bbb2-569f4a941955}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0fe453a9-456b-4a68-a497-3b06e5cf1062}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {95a287ce-a0bb-4afc-8ae0-2faa8fdb16c9}, !- Inlet Port
  {51b06cb5-bf36-445b-8d6f-19b30603f15d}; !- Outlet Port

OS:Connection,
  {95a287ce-a0bb-4afc-8ae0-2faa8fdb16c9}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  11,                                     !- Outlet Port
  {0fe453a9-456b-4a68-a497-3b06e5cf1062}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76c16257-7491-447c-b61b-868541770c84}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {23a3bf78-98cf-4320-bbb2-569f4a941955}, !- Inlet Port
  {ddae41b6-8934-47d8-897e-0083ba079a8d}; !- Outlet Port

OS:Connection,
  {51b06cb5-bf36-445b-8d6f-19b30603f15d}, !- Handle
  {0fe453a9-456b-4a68-a497-3b06e5cf1062}, !- Source Object
  3,                                      !- Outlet Port
  {15326909-947f-44a9-b21c-a0f0482fe8ce}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {23a3bf78-98cf-4320-bbb2-569f4a941955}, !- Handle
  {15326909-947f-44a9-b21c-a0f0482fe8ce}, !- Source Object
  11,                                     !- Outlet Port
  {76c16257-7491-447c-b61b-868541770c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddae41b6-8934-47d8-897e-0083ba079a8d}, !- Handle
  {76c16257-7491-447c-b61b-868541770c84}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {846c6182-1f10-4a81-9fca-094f933fb94e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {15326909-947f-44a9-b21c-a0f0482fe8ce}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {817bcb00-da81-4834-8693-de5c7909ea1f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4b35c047-fb46-49f6-9409-1f798aa64cb8}, !- Water Inlet Node Name
  {3d747560-4dea-4f6e-968e-07665c8d238f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9216f14-8f80-41d1-8303-a39f66816e9f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {107b0b41-041a-4e43-8d49-dc39a8c7079c}, !- Inlet Port
  {4b35c047-fb46-49f6-9409-1f798aa64cb8}; !- Outlet Port

OS:Connection,
  {107b0b41-041a-4e43-8d49-dc39a8c7079c}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  11,                                     !- Outlet Port
  {e9216f14-8f80-41d1-8303-a39f66816e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96f9ff2c-f37f-4c77-b34d-7dc026da1d01}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {3d747560-4dea-4f6e-968e-07665c8d238f}, !- Inlet Port
  {956c0dec-8fc8-4007-a76e-d99c80823582}; !- Outlet Port

OS:Connection,
  {4b35c047-fb46-49f6-9409-1f798aa64cb8}, !- Handle
  {e9216f14-8f80-41d1-8303-a39f66816e9f}, !- Source Object
  3,                                      !- Outlet Port
  {817bcb00-da81-4834-8693-de5c7909ea1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d747560-4dea-4f6e-968e-07665c8d238f}, !- Handle
  {817bcb00-da81-4834-8693-de5c7909ea1f}, !- Source Object
  6,                                      !- Outlet Port
  {96f9ff2c-f37f-4c77-b34d-7dc026da1d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956c0dec-8fc8-4007-a76e-d99c80823582}, !- Handle
  {96f9ff2c-f37f-4c77-b34d-7dc026da1d01}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b5043c3e-6d7e-4532-bdf0-4d0907703875}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU Heating Coil Controller, !- Name
  {817bcb00-da81-4834-8693-de5c7909ea1f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {701444e0-68a2-47c7-8067-78cdefa7ac90}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1388d185-e61d-4953-ba01-da4c15c60a66}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {961b7589-40fa-4b3c-8a41-59376a9eb2c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1388d185-e61d-4953-ba01-da4c15c60a66}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {961b7589-40fa-4b3c-8a41-59376a9eb2c5}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a08353e0-cd7c-4369-b1d4-9a319122fbb9}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6a13f21b-da84-4e75-a735-90ee243152ac}, !- Air Inlet Node Name
  {d1b90e65-7881-4efd-a72b-27a7a6c76c86}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {701444e0-68a2-47c7-8067-78cdefa7ac90}, !- Supply Air Fan Name
  {15326909-947f-44a9-b21c-a0f0482fe8ce}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {817bcb00-da81-4834-8693-de5c7909ea1f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6d36cca5-6dec-42cf-adc1-d24deef6ad91}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU Inlet Air Node, !- Name
  {c82fc1c3-e70d-487d-ae6d-e8da5428b138}, !- Inlet Port
  {6a13f21b-da84-4e75-a735-90ee243152ac}; !- Outlet Port

OS:Connection,
  {c82fc1c3-e70d-487d-ae6d-e8da5428b138}, !- Handle
  {1f2ca7c1-4d61-44e0-9f4a-c89c1fc977af}, !- Source Object
  2,                                      !- Outlet Port
  {6d36cca5-6dec-42cf-adc1-d24deef6ad91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a13f21b-da84-4e75-a735-90ee243152ac}, !- Handle
  {6d36cca5-6dec-42cf-adc1-d24deef6ad91}, !- Source Object
  3,                                      !- Outlet Port
  {a08353e0-cd7c-4369-b1d4-9a319122fbb9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6213f174-16f5-4131-8051-efaceee0bd62}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground FCU Outlet Air Node, !- Name
  {d1b90e65-7881-4efd-a72b-27a7a6c76c86}, !- Inlet Port
  {1a5dee90-d87e-4167-aa32-b21d9a0e35cc}; !- Outlet Port

OS:Connection,
  {1a5dee90-d87e-4167-aa32-b21d9a0e35cc}, !- Handle
  {6213f174-16f5-4131-8051-efaceee0bd62}, !- Source Object
  3,                                      !- Outlet Port
  {fe672e27-a758-4273-9d5a-68866618b3a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1b90e65-7881-4efd-a72b-27a7a6c76c86}, !- Handle
  {a08353e0-cd7c-4369-b1d4-9a319122fbb9}, !- Source Object
  10,                                     !- Outlet Port
  {6213f174-16f5-4131-8051-efaceee0bd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9a0b2c73-7e45-4f87-9488-eac856fd7e18}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1777e144-e00f-46f6-b73c-2edef98f9075}, !- Water Inlet Node Name
  {26a5c40b-bd93-4d24-83ce-a7047b034c3b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f8218c1c-b694-40a2-8ab9-0ad388b9a9cb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {7b0fb48e-bb00-4f77-b267-0ab8dee752ef}, !- Inlet Port
  {1777e144-e00f-46f6-b73c-2edef98f9075}; !- Outlet Port

OS:Connection,
  {7b0fb48e-bb00-4f77-b267-0ab8dee752ef}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  12,                                     !- Outlet Port
  {f8218c1c-b694-40a2-8ab9-0ad388b9a9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39dbd281-68fd-490d-b896-7f807b9eef89}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {26a5c40b-bd93-4d24-83ce-a7047b034c3b}, !- Inlet Port
  {d7f7025d-cb78-46dc-aa1d-773df7d09d55}; !- Outlet Port

OS:Connection,
  {1777e144-e00f-46f6-b73c-2edef98f9075}, !- Handle
  {f8218c1c-b694-40a2-8ab9-0ad388b9a9cb}, !- Source Object
  3,                                      !- Outlet Port
  {9a0b2c73-7e45-4f87-9488-eac856fd7e18}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {26a5c40b-bd93-4d24-83ce-a7047b034c3b}, !- Handle
  {9a0b2c73-7e45-4f87-9488-eac856fd7e18}, !- Source Object
  11,                                     !- Outlet Port
  {39dbd281-68fd-490d-b896-7f807b9eef89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f7025d-cb78-46dc-aa1d-773df7d09d55}, !- Handle
  {39dbd281-68fd-490d-b896-7f807b9eef89}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {37a9d303-1d49-42a4-ac24-b6045fe02034}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU Cooling Coil Controller, !- Name
  {9a0b2c73-7e45-4f87-9488-eac856fd7e18}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1d594cb6-2984-4d48-beea-12336b3ee835}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fe46d389-9841-4a9c-90a0-87551f02b596}, !- Water Inlet Node Name
  {7078cc2a-5458-45c9-97e4-481dc40d1a5f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {99984d15-798c-4d18-bfab-617f7584ef2d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {65d93db8-2113-4406-8973-1962bffe1b1e}, !- Inlet Port
  {fe46d389-9841-4a9c-90a0-87551f02b596}; !- Outlet Port

OS:Connection,
  {65d93db8-2113-4406-8973-1962bffe1b1e}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  12,                                     !- Outlet Port
  {99984d15-798c-4d18-bfab-617f7584ef2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3ca1dae-a052-4251-b291-4df1e0278000}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {7078cc2a-5458-45c9-97e4-481dc40d1a5f}, !- Inlet Port
  {95764266-1107-45ac-b969-9bcc1d6f4384}; !- Outlet Port

OS:Connection,
  {fe46d389-9841-4a9c-90a0-87551f02b596}, !- Handle
  {99984d15-798c-4d18-bfab-617f7584ef2d}, !- Source Object
  3,                                      !- Outlet Port
  {1d594cb6-2984-4d48-beea-12336b3ee835}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7078cc2a-5458-45c9-97e4-481dc40d1a5f}, !- Handle
  {1d594cb6-2984-4d48-beea-12336b3ee835}, !- Source Object
  6,                                      !- Outlet Port
  {a3ca1dae-a052-4251-b291-4df1e0278000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95764266-1107-45ac-b969-9bcc1d6f4384}, !- Handle
  {a3ca1dae-a052-4251-b291-4df1e0278000}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {73671652-7f93-4174-93c7-0176bba24b38}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU Heating Coil Controller, !- Name
  {1d594cb6-2984-4d48-beea-12336b3ee835}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8e1572f5-48c3-4acb-a896-ce1bdb4a3eee}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5838f18-d4fd-4462-92ff-3b4b68b380f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f94d4f93-761b-46fd-b227-1f829b7ad67c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d5838f18-d4fd-4462-92ff-3b4b68b380f7}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f94d4f93-761b-46fd-b227-1f829b7ad67c}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a039ac51-b415-42c3-a938-d58d7fc62664}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4624c979-7eec-4ff2-b5fb-7051b3e89d45}, !- Air Inlet Node Name
  {51fe3348-f4d9-4d31-b00a-6d9e065810cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8e1572f5-48c3-4acb-a896-ce1bdb4a3eee}, !- Supply Air Fan Name
  {9a0b2c73-7e45-4f87-9488-eac856fd7e18}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1d594cb6-2984-4d48-beea-12336b3ee835}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f05d7cb8-bd05-4966-9c86-f78729bb8709}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU Inlet Air Node, !- Name
  {386f16f2-25fc-4845-835b-edcbb6d3dc77}, !- Inlet Port
  {4624c979-7eec-4ff2-b5fb-7051b3e89d45}; !- Outlet Port

OS:Connection,
  {386f16f2-25fc-4845-835b-edcbb6d3dc77}, !- Handle
  {cd05b8ef-470a-4ff1-a3b9-539fdee9b4c0}, !- Source Object
  2,                                      !- Outlet Port
  {f05d7cb8-bd05-4966-9c86-f78729bb8709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4624c979-7eec-4ff2-b5fb-7051b3e89d45}, !- Handle
  {f05d7cb8-bd05-4966-9c86-f78729bb8709}, !- Source Object
  3,                                      !- Outlet Port
  {a039ac51-b415-42c3-a938-d58d7fc62664}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {19014adb-6c7d-4910-8e0e-063f85d6c4c1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground FCU Outlet Air Node, !- Name
  {51fe3348-f4d9-4d31-b00a-6d9e065810cf}, !- Inlet Port
  {b3184b64-bbf0-468b-b532-3455aeb59f7d}; !- Outlet Port

OS:Connection,
  {b3184b64-bbf0-468b-b532-3455aeb59f7d}, !- Handle
  {19014adb-6c7d-4910-8e0e-063f85d6c4c1}, !- Source Object
  3,                                      !- Outlet Port
  {d4456e54-316f-410d-9909-6b14722b7494}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51fe3348-f4d9-4d31-b00a-6d9e065810cf}, !- Handle
  {a039ac51-b415-42c3-a938-d58d7fc62664}, !- Source Object
  10,                                     !- Outlet Port
  {19014adb-6c7d-4910-8e0e-063f85d6c4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b473c53-975c-4e16-8ee4-6ae698c44fab}, !- Handle
  1 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {10038684-bc38-4309-a7e2-fa8b709e417b}, !- Availability Schedule
  {5383c2a0-5285-4ba7-8676-e4c9d8b05772}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7acb6de3-f14b-43b3-8e91-baff631ba257}, !- Supply Side Inlet Node Name
  {a069f5f0-ba0c-4e55-90d3-b8df4f256606}, !- Demand Side Outlet Node Name
  {0792200d-3b56-41ad-bc15-dba90ef34b60}, !- Demand Side Inlet Node A
  {733d5232-c042-4a08-b55a-9d9e26d76a74}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27d89fec-6644-4e4b-9dab-dd73d67e0770}, !- Demand Mixer Name
  {e0cdfa7f-0336-465f-b9c7-a762311a2bbc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {759c9ab6-fd8c-4f7b-847d-47864387d585}, !- Handle
  1 Zone DOAS Supply Inlet Node,          !- Name
  {7acb6de3-f14b-43b3-8e91-baff631ba257}, !- Inlet Port
  {7eab9532-f4f1-4897-accb-e7e83d41129b}; !- Outlet Port

OS:Node,
  {cfe57734-5c8a-457f-bbc0-02e7a273fb9f}, !- Handle
  1 Zone DOAS Supply Outlet Node,         !- Name
  {f5bb25b8-67df-4055-b642-730ed716f916}, !- Inlet Port
  {733d5232-c042-4a08-b55a-9d9e26d76a74}; !- Outlet Port

OS:Connection,
  {7acb6de3-f14b-43b3-8e91-baff631ba257}, !- Handle
  {0b473c53-975c-4e16-8ee4-6ae698c44fab}, !- Source Object
  9,                                      !- Outlet Port
  {759c9ab6-fd8c-4f7b-847d-47864387d585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {733d5232-c042-4a08-b55a-9d9e26d76a74}, !- Handle
  {cfe57734-5c8a-457f-bbc0-02e7a273fb9f}, !- Source Object
  3,                                      !- Outlet Port
  {0b473c53-975c-4e16-8ee4-6ae698c44fab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4b43dd01-fa65-4360-8152-d7bcefed9164}, !- Handle
  1 Zone DOAS Demand Inlet Node,          !- Name
  {0792200d-3b56-41ad-bc15-dba90ef34b60}, !- Inlet Port
  {e6da2b72-cc5b-4533-adb6-842313641cc9}; !- Outlet Port

OS:Node,
  {385e3dfd-6188-41d4-8113-a01a031a6b81}, !- Handle
  1 Zone DOAS Demand Outlet Node,         !- Name
  {6d08a850-199f-4155-a8f9-c16404860299}, !- Inlet Port
  {a069f5f0-ba0c-4e55-90d3-b8df4f256606}; !- Outlet Port

OS:Node,
  {43f20294-ff39-4a39-b984-9e78ffe927b6}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {a170fb24-c756-4343-b88d-f42c3741ea4c}, !- Inlet Port
  {15f8c6f9-8594-4501-ae80-fa077f1e52f8}; !- Outlet Port

OS:Connection,
  {0792200d-3b56-41ad-bc15-dba90ef34b60}, !- Handle
  {0b473c53-975c-4e16-8ee4-6ae698c44fab}, !- Source Object
  11,                                     !- Outlet Port
  {4b43dd01-fa65-4360-8152-d7bcefed9164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a069f5f0-ba0c-4e55-90d3-b8df4f256606}, !- Handle
  {385e3dfd-6188-41d4-8113-a01a031a6b81}, !- Source Object
  3,                                      !- Outlet Port
  {0b473c53-975c-4e16-8ee4-6ae698c44fab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e0cdfa7f-0336-465f-b9c7-a762311a2bbc}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e6da2b72-cc5b-4533-adb6-842313641cc9}, !- Inlet Node Name
  {002a47bb-15aa-4b8e-9094-a16962b57fbf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {27d89fec-6644-4e4b-9dab-dd73d67e0770}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6d08a850-199f-4155-a8f9-c16404860299}, !- Outlet Node Name
  {9edcd2e5-3356-4022-ac8f-32c64e242159}; !- Inlet Node Name 1

OS:Connection,
  {e6da2b72-cc5b-4533-adb6-842313641cc9}, !- Handle
  {4b43dd01-fa65-4360-8152-d7bcefed9164}, !- Source Object
  3,                                      !- Outlet Port
  {e0cdfa7f-0336-465f-b9c7-a762311a2bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d08a850-199f-4155-a8f9-c16404860299}, !- Handle
  {27d89fec-6644-4e4b-9dab-dd73d67e0770}, !- Source Object
  2,                                      !- Outlet Port
  {385e3dfd-6188-41d4-8113-a01a031a6b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {02ec08f6-44c9-4c63-b3d1-4a8e9c4d41fd}, !- Handle
  {0b473c53-975c-4e16-8ee4-6ae698c44fab}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5383c2a0-5285-4ba7-8676-e4c9d8b05772}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {b8761461-51f1-4f82-8458-78fd69c10383}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b0a0803f-5331-432a-8844-da041c0a49ff}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {829a20f2-499c-4a37-ba61-a8bded670944}, !- Air Inlet Node Name
  {f5bb25b8-67df-4055-b642-730ed716f916}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {f5bb25b8-67df-4055-b642-730ed716f916}, !- Handle
  {b0a0803f-5331-432a-8844-da041c0a49ff}, !- Source Object
  9,                                      !- Outlet Port
  {cfe57734-5c8a-457f-bbc0-02e7a273fb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa08e688-8312-49c5-967f-edce133dedc5}, !- Handle
  1 Zone DOAS Htg Coil,                   !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2484d7ec-ddcd-4eae-9057-3088f9cdf790}, !- Water Inlet Node Name
  {73a5916c-4e7f-4ada-8376-948f4e29c0bd}, !- Water Outlet Node Name
  {f5fa612a-d962-4a72-95c3-5a30b64ac18c}, !- Air Inlet Node Name
  {8f2c17af-f3f4-4020-a918-084b41c7134b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {460d3636-3247-4089-a2b2-917f57c9ce9d}, !- Handle
  1 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {54c8f66b-22e6-4d3c-b8c1-4db73591c9a2}, !- Inlet Port
  {2484d7ec-ddcd-4eae-9057-3088f9cdf790}; !- Outlet Port

OS:Connection,
  {54c8f66b-22e6-4d3c-b8c1-4db73591c9a2}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  13,                                     !- Outlet Port
  {460d3636-3247-4089-a2b2-917f57c9ce9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e576b66-0a2e-41fc-8798-7a3e82d89935}, !- Handle
  1 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {73a5916c-4e7f-4ada-8376-948f4e29c0bd}, !- Inlet Port
  {41c72dea-68fc-4298-9c2d-e0315735c889}; !- Outlet Port

OS:Connection,
  {2484d7ec-ddcd-4eae-9057-3088f9cdf790}, !- Handle
  {460d3636-3247-4089-a2b2-917f57c9ce9d}, !- Source Object
  3,                                      !- Outlet Port
  {fa08e688-8312-49c5-967f-edce133dedc5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73a5916c-4e7f-4ada-8376-948f4e29c0bd}, !- Handle
  {fa08e688-8312-49c5-967f-edce133dedc5}, !- Source Object
  6,                                      !- Outlet Port
  {2e576b66-0a2e-41fc-8798-7a3e82d89935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c72dea-68fc-4298-9c2d-e0315735c889}, !- Handle
  {2e576b66-0a2e-41fc-8798-7a3e82d89935}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a50417c9-168e-4619-aa63-cfd27255d3da}, !- Handle
  1 Zone DOAS Htg Coil Controller,        !- Name
  {fa08e688-8312-49c5-967f-edce133dedc5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8b2a5575-c15e-4187-86e4-65e4d522b881}, !- Handle
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {8f2c17af-f3f4-4020-a918-084b41c7134b}, !- Inlet Port
  {829a20f2-499c-4a37-ba61-a8bded670944}; !- Outlet Port

OS:Connection,
  {8f2c17af-f3f4-4020-a918-084b41c7134b}, !- Handle
  {fa08e688-8312-49c5-967f-edce133dedc5}, !- Source Object
  8,                                      !- Outlet Port
  {8b2a5575-c15e-4187-86e4-65e4d522b881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829a20f2-499c-4a37-ba61-a8bded670944}, !- Handle
  {8b2a5575-c15e-4187-86e4-65e4d522b881}, !- Source Object
  3,                                      !- Outlet Port
  {b0a0803f-5331-432a-8844-da041c0a49ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3c977d6f-9b5a-4c23-8e81-2bf9914a6d73}, !- Handle
  1 Zone DOAS Clg Coil,                   !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b08c7865-81ef-4df0-97da-c3a62ea30bf6}, !- Water Inlet Node Name
  {3b3102e6-73ce-444c-9d97-a1d96230d0b2}, !- Water Outlet Node Name
  {add3bc17-36a6-4b20-ab56-e7f8a08d03a5}, !- Air Inlet Node Name
  {9841ab3f-2cac-49fa-862a-2b30e69ec5bc}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a19dded9-1f10-4378-bec7-b892df5d290b}, !- Handle
  1 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {b9a99ecf-7b40-4221-9026-f31a44abce6d}, !- Inlet Port
  {b08c7865-81ef-4df0-97da-c3a62ea30bf6}; !- Outlet Port

OS:Connection,
  {b9a99ecf-7b40-4221-9026-f31a44abce6d}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  13,                                     !- Outlet Port
  {a19dded9-1f10-4378-bec7-b892df5d290b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac1073a3-e1db-4a39-8333-37c82015e1f1}, !- Handle
  1 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {3b3102e6-73ce-444c-9d97-a1d96230d0b2}, !- Inlet Port
  {de00d74f-0155-49db-9460-615cec62a55b}; !- Outlet Port

OS:Connection,
  {b08c7865-81ef-4df0-97da-c3a62ea30bf6}, !- Handle
  {a19dded9-1f10-4378-bec7-b892df5d290b}, !- Source Object
  3,                                      !- Outlet Port
  {3c977d6f-9b5a-4c23-8e81-2bf9914a6d73}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3b3102e6-73ce-444c-9d97-a1d96230d0b2}, !- Handle
  {3c977d6f-9b5a-4c23-8e81-2bf9914a6d73}, !- Source Object
  11,                                     !- Outlet Port
  {ac1073a3-e1db-4a39-8333-37c82015e1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de00d74f-0155-49db-9460-615cec62a55b}, !- Handle
  {ac1073a3-e1db-4a39-8333-37c82015e1f1}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {87629c36-ebd7-4378-8dce-c287b8fb2318}, !- Handle
  1 Zone DOAS Clg Coil Controller,        !- Name
  {3c977d6f-9b5a-4c23-8e81-2bf9914a6d73}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ec1428ff-691b-4970-9c71-865cf1b5f835}, !- Handle
  1 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {9841ab3f-2cac-49fa-862a-2b30e69ec5bc}, !- Inlet Port
  {f5fa612a-d962-4a72-95c3-5a30b64ac18c}; !- Outlet Port

OS:Connection,
  {9841ab3f-2cac-49fa-862a-2b30e69ec5bc}, !- Handle
  {3c977d6f-9b5a-4c23-8e81-2bf9914a6d73}, !- Source Object
  13,                                     !- Outlet Port
  {ec1428ff-691b-4970-9c71-865cf1b5f835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fa612a-d962-4a72-95c3-5a30b64ac18c}, !- Handle
  {ec1428ff-691b-4970-9c71-865cf1b5f835}, !- Source Object
  3,                                      !- Outlet Port
  {fa08e688-8312-49c5-967f-edce133dedc5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bb67da73-99ec-44f3-ae6a-1829bafe6956}, !- Handle
  1 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {10038684-bc38-4309-a7e2-fa8b709e417b}, !- Minimum Outdoor Air Schedule Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a9fd218c-61cb-41f1-9cbe-bbf59312a0fa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a9fd218c-61cb-41f1-9cbe-bbf59312a0fa}, !- Handle
  1 Zone DOAS Mechanical Ventilation Controller, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d78fd84-878f-4c22-ba73-0a09ea3a062a}, !- Handle
  1 Zone DOAS OA System,                  !- Name
  {bb67da73-99ec-44f3-ae6a-1829bafe6956}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {93a1d0bc-98e5-41b2-989c-171022758b07}, !- Mixed Air Node Name
  {638b0cd3-593e-4f5b-803c-ffc3ee135c0d}, !- Outdoor Air Stream Node Name
  {af8a154a-34f9-493e-827d-004f7abc27e6}, !- Relief Air Stream Node Name
  {a6c3bfca-49bb-4c43-bc21-dace6159d6ec}; !- Return Air Stream Node Name

OS:Node,
  {52a91b7c-b708-4048-bf50-9fa521988759}, !- Handle
  1 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {638b0cd3-593e-4f5b-803c-ffc3ee135c0d}; !- Outlet Port

OS:Connection,
  {638b0cd3-593e-4f5b-803c-ffc3ee135c0d}, !- Handle
  {52a91b7c-b708-4048-bf50-9fa521988759}, !- Source Object
  3,                                      !- Outlet Port
  {6d78fd84-878f-4c22-ba73-0a09ea3a062a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44303a47-6887-40d4-b22c-e7a490d1bd6d}, !- Handle
  1 Zone DOAS Relief Air Node,            !- Name
  {af8a154a-34f9-493e-827d-004f7abc27e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af8a154a-34f9-493e-827d-004f7abc27e6}, !- Handle
  {6d78fd84-878f-4c22-ba73-0a09ea3a062a}, !- Source Object
  7,                                      !- Outlet Port
  {44303a47-6887-40d4-b22c-e7a490d1bd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04e10d86-7469-486c-a0f1-26153ec585a0}, !- Handle
  1 Zone DOAS Mixed Air Node,             !- Name
  {93a1d0bc-98e5-41b2-989c-171022758b07}, !- Inlet Port
  {add3bc17-36a6-4b20-ab56-e7f8a08d03a5}; !- Outlet Port

OS:Connection,
  {93a1d0bc-98e5-41b2-989c-171022758b07}, !- Handle
  {6d78fd84-878f-4c22-ba73-0a09ea3a062a}, !- Source Object
  5,                                      !- Outlet Port
  {04e10d86-7469-486c-a0f1-26153ec585a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add3bc17-36a6-4b20-ab56-e7f8a08d03a5}, !- Handle
  {04e10d86-7469-486c-a0f1-26153ec585a0}, !- Source Object
  3,                                      !- Outlet Port
  {3c977d6f-9b5a-4c23-8e81-2bf9914a6d73}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {8054aa3f-770d-48f6-a9bd-cbeb51c604e7}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7eab9532-f4f1-4897-accb-e7e83d41129b}, !- Air Inlet Node Name
  {26874d9b-c256-4ce8-9c52-b89d967f5dc1}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {f6d1807a-14ba-46ed-be4b-2bb16bd05617}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {26874d9b-c256-4ce8-9c52-b89d967f5dc1}, !- Inlet Port
  {a6c3bfca-49bb-4c43-bc21-dace6159d6ec}; !- Outlet Port

OS:Connection,
  {7eab9532-f4f1-4897-accb-e7e83d41129b}, !- Handle
  {759c9ab6-fd8c-4f7b-847d-47864387d585}, !- Source Object
  3,                                      !- Outlet Port
  {8054aa3f-770d-48f6-a9bd-cbeb51c604e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {26874d9b-c256-4ce8-9c52-b89d967f5dc1}, !- Handle
  {8054aa3f-770d-48f6-a9bd-cbeb51c604e7}, !- Source Object
  9,                                      !- Outlet Port
  {f6d1807a-14ba-46ed-be4b-2bb16bd05617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c3bfca-49bb-4c43-bc21-dace6159d6ec}, !- Handle
  {f6d1807a-14ba-46ed-be4b-2bb16bd05617}, !- Source Object
  3,                                      !- Outlet Port
  {6d78fd84-878f-4c22-ba73-0a09ea3a062a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {9955be21-4988-4112-94d1-40135be65aab}, !- Handle
  1 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {cfe57734-5c8a-457f-bbc0-02e7a273fb9f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {b8761461-51f1-4f82-8458-78fd69c10383}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cb3d5887-b913-4cf4-9c90-05d1a392ad33}, !- Control Zone or Zone List Name
  {477a90f3-36f4-4b8a-96ea-bc517b7ab31e}, !- Cooling Control Zone or Zone List Name
  {edbd7caf-3e5b-4ed2-9cb0-d0c4db530694}, !- Heating Control Zone or Zone List Name
  {c626301b-30cc-4a90-bc23-fe8d0f39cc34}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cb3d5887-b913-4cf4-9c90-05d1a392ad33}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {477a90f3-36f4-4b8a-96ea-bc517b7ab31e}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {edbd7caf-3e5b-4ed2-9cb0-d0c4db530694}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c626301b-30cc-4a90-bc23-fe8d0f39cc34}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {09867f90-91db-4c45-a358-728fb25a69a7}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {55a4564f-dadd-4d58-be65-b77d2860c414}, !- Air Inlet Node Name
  {a170fb24-c756-4343-b88d-f42c3741ea4c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cdd6511-efc2-4ff1-88ed-ec0a628d97c2}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Air Node, !- Name
  {00422a77-b422-462a-912c-0987b9c5bee0}, !- Inlet Port
  {9edcd2e5-3356-4022-ac8f-32c64e242159}; !- Outlet Port

OS:Connection,
  {15f8c6f9-8594-4501-ae80-fa077f1e52f8}, !- Handle
  {43f20294-ff39-4a39-b984-9e78ffe927b6}, !- Source Object
  3,                                      !- Outlet Port
  {8dce1475-9c65-4a13-8563-65a4d656b243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00422a77-b422-462a-912c-0987b9c5bee0}, !- Handle
  {8010b3e8-7d71-491f-87d6-999457fa37b7}, !- Source Object
  2,                                      !- Outlet Port
  {3cdd6511-efc2-4ff1-88ed-ec0a628d97c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9edcd2e5-3356-4022-ac8f-32c64e242159}, !- Handle
  {3cdd6511-efc2-4ff1-88ed-ec0a628d97c2}, !- Source Object
  3,                                      !- Outlet Port
  {27d89fec-6644-4e4b-9dab-dd73d67e0770}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b7e77dd-c4c6-48af-9ae8-6ed385d0a510}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {002a47bb-15aa-4b8e-9094-a16962b57fbf}, !- Inlet Port
  {55a4564f-dadd-4d58-be65-b77d2860c414}; !- Outlet Port

OS:Connection,
  {002a47bb-15aa-4b8e-9094-a16962b57fbf}, !- Handle
  {e0cdfa7f-0336-465f-b9c7-a762311a2bbc}, !- Source Object
  3,                                      !- Outlet Port
  {8b7e77dd-c4c6-48af-9ae8-6ed385d0a510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a4564f-dadd-4d58-be65-b77d2860c414}, !- Handle
  {8b7e77dd-c4c6-48af-9ae8-6ed385d0a510}, !- Source Object
  3,                                      !- Outlet Port
  {09867f90-91db-4c45-a358-728fb25a69a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a170fb24-c756-4343-b88d-f42c3741ea4c}, !- Handle
  {09867f90-91db-4c45-a358-728fb25a69a7}, !- Source Object
  4,                                      !- Outlet Port
  {43f20294-ff39-4a39-b984-9e78ffe927b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8c0fbe5b-f68e-4fb7-a059-8beff3ed6d88}, !- Handle
  Schedule Constant 17,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {23123421-6ad5-4b34-bd5d-4ef95eec4684}, !- Handle
  Schedule Constant 18,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {380e0573-07d5-4c60-b92e-13c951063a01}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {01565aea-5d32-4e8f-b110-247315bba46f}, !- Water Inlet Node Name
  {0f5d1029-2e68-47e4-94f5-29ca2fa2b931}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f3c25982-ef24-4fb8-8685-acc2b9c60cef}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {434f22a3-939c-4961-be87-4acf8ca5a826}, !- Inlet Port
  {01565aea-5d32-4e8f-b110-247315bba46f}; !- Outlet Port

OS:Connection,
  {434f22a3-939c-4961-be87-4acf8ca5a826}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  14,                                     !- Outlet Port
  {f3c25982-ef24-4fb8-8685-acc2b9c60cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c615990f-20f5-49d8-a058-6ec33f6ed95d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {0f5d1029-2e68-47e4-94f5-29ca2fa2b931}, !- Inlet Port
  {48b9b4e8-b683-487b-a1ff-a21fd67ae328}; !- Outlet Port

OS:Connection,
  {01565aea-5d32-4e8f-b110-247315bba46f}, !- Handle
  {f3c25982-ef24-4fb8-8685-acc2b9c60cef}, !- Source Object
  3,                                      !- Outlet Port
  {380e0573-07d5-4c60-b92e-13c951063a01}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0f5d1029-2e68-47e4-94f5-29ca2fa2b931}, !- Handle
  {380e0573-07d5-4c60-b92e-13c951063a01}, !- Source Object
  11,                                     !- Outlet Port
  {c615990f-20f5-49d8-a058-6ec33f6ed95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b9b4e8-b683-487b-a1ff-a21fd67ae328}, !- Handle
  {c615990f-20f5-49d8-a058-6ec33f6ed95d}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6917efb0-4177-4424-8c6e-280abebe50cb}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU Cooling Coil Controller, !- Name
  {380e0573-07d5-4c60-b92e-13c951063a01}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a95159cb-6aee-47f2-b134-66754508551e}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35230937-3fda-46bb-bc28-9a1bc253939f}, !- Water Inlet Node Name
  {a83c2bfc-1de7-41e5-900c-4f03127e4739}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d2f7723-b5da-43fe-98f8-036bc6a25cd3}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {55dd9360-d8f6-4a24-88e6-370a9cc30875}, !- Inlet Port
  {35230937-3fda-46bb-bc28-9a1bc253939f}; !- Outlet Port

OS:Connection,
  {55dd9360-d8f6-4a24-88e6-370a9cc30875}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  14,                                     !- Outlet Port
  {7d2f7723-b5da-43fe-98f8-036bc6a25cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33c1660b-9da9-4c79-b401-549b42ebacb9}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {a83c2bfc-1de7-41e5-900c-4f03127e4739}, !- Inlet Port
  {9f6d01cd-60ec-48d1-b01a-a3c7f506bdd6}; !- Outlet Port

OS:Connection,
  {35230937-3fda-46bb-bc28-9a1bc253939f}, !- Handle
  {7d2f7723-b5da-43fe-98f8-036bc6a25cd3}, !- Source Object
  3,                                      !- Outlet Port
  {a95159cb-6aee-47f2-b134-66754508551e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a83c2bfc-1de7-41e5-900c-4f03127e4739}, !- Handle
  {a95159cb-6aee-47f2-b134-66754508551e}, !- Source Object
  6,                                      !- Outlet Port
  {33c1660b-9da9-4c79-b401-549b42ebacb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6d01cd-60ec-48d1-b01a-a3c7f506bdd6}, !- Handle
  {33c1660b-9da9-4c79-b401-549b42ebacb9}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12f7dd95-da42-4dc5-bbb9-bdb146320453}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU Heating Coil Controller, !- Name
  {a95159cb-6aee-47f2-b134-66754508551e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {adc512b7-742e-412d-84dd-f7ddc1584c2d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0464e601-f928-4963-a646-1db54c5a8433}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1595ad20-37dc-4f27-a6a7-ec38b126c7dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0464e601-f928-4963-a646-1db54c5a8433}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1595ad20-37dc-4f27-a6a7-ec38b126c7dc}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8071ec9d-0c13-45dd-99a8-5d60c61e015c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {751b1b2f-3bff-417f-8f37-872b9c273b8d}, !- Air Inlet Node Name
  {f8f60d2f-3684-4e00-a308-7921216f04ec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {adc512b7-742e-412d-84dd-f7ddc1584c2d}, !- Supply Air Fan Name
  {380e0573-07d5-4c60-b92e-13c951063a01}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a95159cb-6aee-47f2-b134-66754508551e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {671fcd10-2caa-402e-8494-6571b79520c4}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU Inlet Air Node, !- Name
  {afcb2b87-e7d5-45f1-8067-03ca19741219}, !- Inlet Port
  {751b1b2f-3bff-417f-8f37-872b9c273b8d}; !- Outlet Port

OS:Connection,
  {afcb2b87-e7d5-45f1-8067-03ca19741219}, !- Handle
  {a38b618d-975c-44e7-b680-0ff65ee23f2f}, !- Source Object
  2,                                      !- Outlet Port
  {671fcd10-2caa-402e-8494-6571b79520c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751b1b2f-3bff-417f-8f37-872b9c273b8d}, !- Handle
  {671fcd10-2caa-402e-8494-6571b79520c4}, !- Source Object
  3,                                      !- Outlet Port
  {8071ec9d-0c13-45dd-99a8-5d60c61e015c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6f8a5fde-92df-4e54-adcc-6898eef3f735}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground FCU Outlet Air Node, !- Name
  {f8f60d2f-3684-4e00-a308-7921216f04ec}, !- Inlet Port
  {aabaeb34-3b20-49d7-9725-b32c22284c89}; !- Outlet Port

OS:Connection,
  {aabaeb34-3b20-49d7-9725-b32c22284c89}, !- Handle
  {6f8a5fde-92df-4e54-adcc-6898eef3f735}, !- Source Object
  3,                                      !- Outlet Port
  {8dce1475-9c65-4a13-8563-65a4d656b243}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8f60d2f-3684-4e00-a308-7921216f04ec}, !- Handle
  {8071ec9d-0c13-45dd-99a8-5d60c61e015c}, !- Source Object
  10,                                     !- Outlet Port
  {6f8a5fde-92df-4e54-adcc-6898eef3f735}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {783dc275-8888-4e19-aeb9-b8ec2e88afaa}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {c3f414dc-6ab6-4f59-8df9-582678d388a5}, !- Availability Schedule
  {916f37cc-d294-4f1a-aaca-2707c6bf7de9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07ba06d8-04c1-4e28-8df0-9c0460414c6c}, !- Supply Side Inlet Node Name
  {42d1ddd1-6f7c-4fbf-b299-6c6f12b84134}, !- Demand Side Outlet Node Name
  {9c9098f2-814a-436c-a737-1747bee6c0cc}, !- Demand Side Inlet Node A
  {470c2f6c-f469-4096-a849-cb2883b6b596}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Demand Mixer Name
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {408e267e-fe7e-4d27-9c30-2d4b64121ce6}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {07ba06d8-04c1-4e28-8df0-9c0460414c6c}, !- Inlet Port
  {8418de8e-4628-4bbf-9687-e421f88013c8}; !- Outlet Port

OS:Node,
  {e7fea7ba-6268-4fff-a399-433c3470ced0}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {275c1a53-2f86-4cc2-8c30-772189e54f77}, !- Inlet Port
  {470c2f6c-f469-4096-a849-cb2883b6b596}; !- Outlet Port

OS:Connection,
  {07ba06d8-04c1-4e28-8df0-9c0460414c6c}, !- Handle
  {783dc275-8888-4e19-aeb9-b8ec2e88afaa}, !- Source Object
  9,                                      !- Outlet Port
  {408e267e-fe7e-4d27-9c30-2d4b64121ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470c2f6c-f469-4096-a849-cb2883b6b596}, !- Handle
  {e7fea7ba-6268-4fff-a399-433c3470ced0}, !- Source Object
  3,                                      !- Outlet Port
  {783dc275-8888-4e19-aeb9-b8ec2e88afaa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8a9b0a44-a6d9-4b55-8e86-0d208023199e}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {9c9098f2-814a-436c-a737-1747bee6c0cc}, !- Inlet Port
  {2732ae98-75d1-495e-9a37-fb2c7b80a040}; !- Outlet Port

OS:Node,
  {cacb443d-602d-4f13-bfec-db65bd245e6e}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {9b233268-71d6-4383-8b2c-76652df6e4e5}, !- Inlet Port
  {42d1ddd1-6f7c-4fbf-b299-6c6f12b84134}; !- Outlet Port

OS:Node,
  {8478d280-a4ab-4af1-83c9-148501f3725e}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Air Terminal Outlet Air Node, !- Name
  {97b81a7a-5105-4c1f-b9d9-e2f586a2cd8d}, !- Inlet Port
  {114844e4-9d6b-4390-8bca-7b14cb675c5d}; !- Outlet Port

OS:Connection,
  {9c9098f2-814a-436c-a737-1747bee6c0cc}, !- Handle
  {783dc275-8888-4e19-aeb9-b8ec2e88afaa}, !- Source Object
  11,                                     !- Outlet Port
  {8a9b0a44-a6d9-4b55-8e86-0d208023199e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d1ddd1-6f7c-4fbf-b299-6c6f12b84134}, !- Handle
  {cacb443d-602d-4f13-bfec-db65bd245e6e}, !- Source Object
  3,                                      !- Outlet Port
  {783dc275-8888-4e19-aeb9-b8ec2e88afaa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2732ae98-75d1-495e-9a37-fb2c7b80a040}, !- Inlet Node Name
  {2eda228e-dfed-45d1-b2ce-7a534ec57c98}, !- Outlet Node Name 1
  {42f64dc8-da4d-40ce-8bf3-bb809bef1bce}, !- Outlet Node Name 2
  {b3c2da89-9d80-4c85-9dc0-381295d8724f}, !- Outlet Node Name 3
  {2b444df4-60fa-4d49-a925-64d25bd64b86}, !- Outlet Node Name 4
  {e75d66d4-db78-4c2e-929f-b760ecae3962}, !- Outlet Node Name 5
  {93f40a1f-a077-45af-bc15-10d3fa14a764}, !- Outlet Node Name 6
  {be43ed26-401d-4f2b-a45a-da0cf7ea50f6}, !- Outlet Node Name 7
  {ec357e67-f576-44f5-a08b-90d556af8a62}, !- Outlet Node Name 8
  {38461812-9b1d-44da-b4f0-abf30864b5c4}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {9b233268-71d6-4383-8b2c-76652df6e4e5}, !- Outlet Node Name
  {6f4c82c1-27a5-495a-8ee9-d446731ec011}, !- Inlet Node Name 1
  {c09f2307-9482-4c89-a7a1-75d1fa48067c}, !- Inlet Node Name 2
  {e4643d15-9108-4fe9-9f12-fb9a70f02860}, !- Inlet Node Name 3
  {78801099-a11f-4c8d-b40e-193fc9557224}, !- Inlet Node Name 4
  {e9657f87-76dd-4b6a-a858-dd0bc3954791}, !- Inlet Node Name 5
  {1bbbd0b6-b098-432d-b9ad-5fc29e969ad1}, !- Inlet Node Name 6
  {9e9754ef-679b-42f9-b4d1-f7757dc53fdc}, !- Inlet Node Name 7
  {10214a99-188b-43e7-b9d1-268ad32bc8ae}, !- Inlet Node Name 8
  {ff893640-d298-4cfd-b322-06b691d7a568}; !- Inlet Node Name 9

OS:Connection,
  {2732ae98-75d1-495e-9a37-fb2c7b80a040}, !- Handle
  {8a9b0a44-a6d9-4b55-8e86-0d208023199e}, !- Source Object
  3,                                      !- Outlet Port
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b233268-71d6-4383-8b2c-76652df6e4e5}, !- Handle
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Source Object
  2,                                      !- Outlet Port
  {cacb443d-602d-4f13-bfec-db65bd245e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a40f3822-fe6c-4482-8eb8-ba9e5735cbb0}, !- Handle
  {783dc275-8888-4e19-aeb9-b8ec2e88afaa}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {916f37cc-d294-4f1a-aaca-2707c6bf7de9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {3bd1735d-a488-4411-8c1f-fac4ee28e93e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {004ef852-1453-4d17-bafc-ea1042d8a1d7}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {60070e14-d10f-499c-bb96-946acacb4623}, !- Air Inlet Node Name
  {275c1a53-2f86-4cc2-8c30-772189e54f77}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {275c1a53-2f86-4cc2-8c30-772189e54f77}, !- Handle
  {004ef852-1453-4d17-bafc-ea1042d8a1d7}, !- Source Object
  9,                                      !- Outlet Port
  {e7fea7ba-6268-4fff-a399-433c3470ced0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53de277d-2523-4379-b5bd-823e1f779a62}, !- Handle
  9 Zone DOAS Htg Coil,                   !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8297640b-7dba-4d23-9194-539de145be53}, !- Water Inlet Node Name
  {7170bd39-0bfd-4d03-9c69-9f6c1f5f94c0}, !- Water Outlet Node Name
  {42ff8fd9-9c9d-4f93-8ce3-86fc92b4b7ed}, !- Air Inlet Node Name
  {fa17f896-0663-44c5-b77c-e3add3120082}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27bf19e0-a1ef-443f-bc14-9527fd1da6ec}, !- Handle
  9 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {4e0f62fe-6c69-43c5-b1cb-e2a3844de998}, !- Inlet Port
  {8297640b-7dba-4d23-9194-539de145be53}; !- Outlet Port

OS:Connection,
  {4e0f62fe-6c69-43c5-b1cb-e2a3844de998}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  15,                                     !- Outlet Port
  {27bf19e0-a1ef-443f-bc14-9527fd1da6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da13221f-dd95-4e6d-9257-27f545bebc8c}, !- Handle
  9 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {7170bd39-0bfd-4d03-9c69-9f6c1f5f94c0}, !- Inlet Port
  {dc1c4a6c-cf1f-45d6-bfe3-566d178abbfb}; !- Outlet Port

OS:Connection,
  {8297640b-7dba-4d23-9194-539de145be53}, !- Handle
  {27bf19e0-a1ef-443f-bc14-9527fd1da6ec}, !- Source Object
  3,                                      !- Outlet Port
  {53de277d-2523-4379-b5bd-823e1f779a62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7170bd39-0bfd-4d03-9c69-9f6c1f5f94c0}, !- Handle
  {53de277d-2523-4379-b5bd-823e1f779a62}, !- Source Object
  6,                                      !- Outlet Port
  {da13221f-dd95-4e6d-9257-27f545bebc8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc1c4a6c-cf1f-45d6-bfe3-566d178abbfb}, !- Handle
  {da13221f-dd95-4e6d-9257-27f545bebc8c}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {092d1bd0-8237-476a-a03a-2bc38397a3a8}, !- Handle
  9 Zone DOAS Htg Coil Controller,        !- Name
  {53de277d-2523-4379-b5bd-823e1f779a62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {76b227ab-09a6-41bb-b4a9-a30ef6c3c04b}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {fa17f896-0663-44c5-b77c-e3add3120082}, !- Inlet Port
  {60070e14-d10f-499c-bb96-946acacb4623}; !- Outlet Port

OS:Connection,
  {fa17f896-0663-44c5-b77c-e3add3120082}, !- Handle
  {53de277d-2523-4379-b5bd-823e1f779a62}, !- Source Object
  8,                                      !- Outlet Port
  {76b227ab-09a6-41bb-b4a9-a30ef6c3c04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60070e14-d10f-499c-bb96-946acacb4623}, !- Handle
  {76b227ab-09a6-41bb-b4a9-a30ef6c3c04b}, !- Source Object
  3,                                      !- Outlet Port
  {004ef852-1453-4d17-bafc-ea1042d8a1d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b5a81825-50d9-4f2d-a8d7-4286181dd5e4}, !- Handle
  9 Zone DOAS Clg Coil,                   !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6b78498a-4474-4929-b08f-724dfdccb76b}, !- Water Inlet Node Name
  {46f9bc86-2d92-409a-908c-747d4f2a6b7e}, !- Water Outlet Node Name
  {e0fa6f6e-8c94-4514-a070-f823c33f04aa}, !- Air Inlet Node Name
  {cb6601f0-dda7-4777-a710-bb8e9f60b342}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6c15cf07-785b-4473-96ec-2451e3a6c17f}, !- Handle
  9 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {a82f66e7-714e-4aaa-8d8b-514f5b507ef5}, !- Inlet Port
  {6b78498a-4474-4929-b08f-724dfdccb76b}; !- Outlet Port

OS:Connection,
  {a82f66e7-714e-4aaa-8d8b-514f5b507ef5}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  15,                                     !- Outlet Port
  {6c15cf07-785b-4473-96ec-2451e3a6c17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {712146d2-4d39-48a7-943f-a99ce7fc282d}, !- Handle
  9 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {46f9bc86-2d92-409a-908c-747d4f2a6b7e}, !- Inlet Port
  {926f95b9-8dc3-474b-8c3e-38943144c649}; !- Outlet Port

OS:Connection,
  {6b78498a-4474-4929-b08f-724dfdccb76b}, !- Handle
  {6c15cf07-785b-4473-96ec-2451e3a6c17f}, !- Source Object
  3,                                      !- Outlet Port
  {b5a81825-50d9-4f2d-a8d7-4286181dd5e4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {46f9bc86-2d92-409a-908c-747d4f2a6b7e}, !- Handle
  {b5a81825-50d9-4f2d-a8d7-4286181dd5e4}, !- Source Object
  11,                                     !- Outlet Port
  {712146d2-4d39-48a7-943f-a99ce7fc282d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926f95b9-8dc3-474b-8c3e-38943144c649}, !- Handle
  {712146d2-4d39-48a7-943f-a99ce7fc282d}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f39b9ec9-5c66-4122-b785-940f0f975f23}, !- Handle
  9 Zone DOAS Clg Coil Controller,        !- Name
  {b5a81825-50d9-4f2d-a8d7-4286181dd5e4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d69faf17-492a-4cd3-8e31-dbe4a7d451ab}, !- Handle
  9 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {cb6601f0-dda7-4777-a710-bb8e9f60b342}, !- Inlet Port
  {42ff8fd9-9c9d-4f93-8ce3-86fc92b4b7ed}; !- Outlet Port

OS:Connection,
  {cb6601f0-dda7-4777-a710-bb8e9f60b342}, !- Handle
  {b5a81825-50d9-4f2d-a8d7-4286181dd5e4}, !- Source Object
  13,                                     !- Outlet Port
  {d69faf17-492a-4cd3-8e31-dbe4a7d451ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ff8fd9-9c9d-4f93-8ce3-86fc92b4b7ed}, !- Handle
  {d69faf17-492a-4cd3-8e31-dbe4a7d451ab}, !- Source Object
  3,                                      !- Outlet Port
  {53de277d-2523-4379-b5bd-823e1f779a62}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {118c3e26-c427-49f0-8fd5-c6cac6bd3fe7}, !- Handle
  9 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c3f414dc-6ab6-4f59-8df9-582678d388a5}, !- Minimum Outdoor Air Schedule Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd551d0d-5cfc-40e0-a97f-69d4e77f1716}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dd551d0d-5cfc-40e0-a97f-69d4e77f1716}, !- Handle
  9 Zone DOAS Mechanical Ventilation Controller, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4983c7e2-a8c6-4eae-97b0-f66cf004760d}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {118c3e26-c427-49f0-8fd5-c6cac6bd3fe7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {476bebac-739a-4d43-ae13-b22adc7f955c}, !- Mixed Air Node Name
  {a9fb3ac9-e3d5-4c72-9235-b76a1b2774fb}, !- Outdoor Air Stream Node Name
  {07f37758-c3a9-49c4-8c8f-4faa35eba05c}, !- Relief Air Stream Node Name
  {f9b2b0e8-fa7f-4b3f-806f-54b613d09a62}; !- Return Air Stream Node Name

OS:Node,
  {a8ccf7e5-148e-40e6-a90b-b70227d3f1d6}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {34a25e66-0d96-4901-a6a2-e1fee0c27426}; !- Outlet Port

OS:Node,
  {6859c2dd-5cda-4b74-b273-6ef9a34a7c7e}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {da9d1e40-1809-4c02-a41e-1ca73c89d79b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ac74dfe7-6d5d-42d5-b78f-028f54f5e7ea}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {476bebac-739a-4d43-ae13-b22adc7f955c}, !- Inlet Port
  {e0fa6f6e-8c94-4514-a070-f823c33f04aa}; !- Outlet Port

OS:Connection,
  {476bebac-739a-4d43-ae13-b22adc7f955c}, !- Handle
  {4983c7e2-a8c6-4eae-97b0-f66cf004760d}, !- Source Object
  5,                                      !- Outlet Port
  {ac74dfe7-6d5d-42d5-b78f-028f54f5e7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fa6f6e-8c94-4514-a070-f823c33f04aa}, !- Handle
  {ac74dfe7-6d5d-42d5-b78f-028f54f5e7ea}, !- Source Object
  3,                                      !- Outlet Port
  {b5a81825-50d9-4f2d-a8d7-4286181dd5e4}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {92055751-af7a-4b90-a626-dbcce6143686}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8418de8e-4628-4bbf-9687-e421f88013c8}, !- Air Inlet Node Name
  {5eafe310-65ae-4f32-9332-eca3010f0ff0}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {1714f568-fbe2-481c-bb23-89656e85c88f}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {5eafe310-65ae-4f32-9332-eca3010f0ff0}, !- Inlet Port
  {f9b2b0e8-fa7f-4b3f-806f-54b613d09a62}; !- Outlet Port

OS:Connection,
  {8418de8e-4628-4bbf-9687-e421f88013c8}, !- Handle
  {408e267e-fe7e-4d27-9c30-2d4b64121ce6}, !- Source Object
  3,                                      !- Outlet Port
  {92055751-af7a-4b90-a626-dbcce6143686}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5eafe310-65ae-4f32-9332-eca3010f0ff0}, !- Handle
  {92055751-af7a-4b90-a626-dbcce6143686}, !- Source Object
  9,                                      !- Outlet Port
  {1714f568-fbe2-481c-bb23-89656e85c88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b2b0e8-fa7f-4b3f-806f-54b613d09a62}, !- Handle
  {1714f568-fbe2-481c-bb23-89656e85c88f}, !- Source Object
  3,                                      !- Outlet Port
  {4983c7e2-a8c6-4eae-97b0-f66cf004760d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {bb7fe21a-a16c-45a6-9daf-d47a20f91e27}, !- Handle
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {e7fea7ba-6268-4fff-a399-433c3470ced0}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {3bd1735d-a488-4411-8c1f-fac4ee28e93e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d1378790-df79-420a-b3aa-e18459d9341e}, !- Control Zone or Zone List Name
  {f12f1e7e-7617-4056-b7f3-a9f75a367440}, !- Cooling Control Zone or Zone List Name
  {2c89b62e-4a63-4b36-ac22-eed26e1b30d3}, !- Heating Control Zone or Zone List Name
  {f12d218b-4df0-4614-abba-b561da86683e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1378790-df79-420a-b3aa-e18459d9341e}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {f12f1e7e-7617-4056-b7f3-a9f75a367440}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2c89b62e-4a63-4b36-ac22-eed26e1b30d3}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f12d218b-4df0-4614-abba-b561da86683e}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0aebcc7e-9676-4ec1-9e04-97f658d21b6a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {bbeedd44-52ab-4076-9e47-178b4d7d2bf2}, !- Air Inlet Node Name
  {97b81a7a-5105-4c1f-b9d9-e2f586a2cd8d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6374bed6-21a9-4bec-89e9-0be10afc06b3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Return Air Node, !- Name
  {fdf3c34e-fd61-4bea-993d-f16a2dfe092f}, !- Inlet Port
  {6f4c82c1-27a5-495a-8ee9-d446731ec011}; !- Outlet Port

OS:Connection,
  {114844e4-9d6b-4390-8bca-7b14cb675c5d}, !- Handle
  {8478d280-a4ab-4af1-83c9-148501f3725e}, !- Source Object
  3,                                      !- Outlet Port
  {e7aaa30a-e706-4abc-b758-d1cc34b50b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdf3c34e-fd61-4bea-993d-f16a2dfe092f}, !- Handle
  {858f201e-f0cf-43ff-80a4-721f780c9656}, !- Source Object
  2,                                      !- Outlet Port
  {6374bed6-21a9-4bec-89e9-0be10afc06b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4c82c1-27a5-495a-8ee9-d446731ec011}, !- Handle
  {6374bed6-21a9-4bec-89e9-0be10afc06b3}, !- Source Object
  3,                                      !- Outlet Port
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8293503-5680-49da-8ead-19ea1ae116b5}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Air Terminal Inlet Air Node, !- Name
  {2eda228e-dfed-45d1-b2ce-7a534ec57c98}, !- Inlet Port
  {bbeedd44-52ab-4076-9e47-178b4d7d2bf2}; !- Outlet Port

OS:Connection,
  {2eda228e-dfed-45d1-b2ce-7a534ec57c98}, !- Handle
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Source Object
  3,                                      !- Outlet Port
  {f8293503-5680-49da-8ead-19ea1ae116b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbeedd44-52ab-4076-9e47-178b4d7d2bf2}, !- Handle
  {f8293503-5680-49da-8ead-19ea1ae116b5}, !- Source Object
  3,                                      !- Outlet Port
  {0aebcc7e-9676-4ec1-9e04-97f658d21b6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97b81a7a-5105-4c1f-b9d9-e2f586a2cd8d}, !- Handle
  {0aebcc7e-9676-4ec1-9e04-97f658d21b6a}, !- Source Object
  4,                                      !- Outlet Port
  {8478d280-a4ab-4af1-83c9-148501f3725e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f4a1c028-fa4b-484e-87ea-77fcca1b0c32}, !- Handle
  Schedule Constant 19,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {198b5dde-9229-4e4c-877f-403e6c7c23cf}, !- Handle
  Schedule Constant 20,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5fb0c8f2-4288-44cc-b8c2-426aff4e1b07}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {27439f25-190e-4751-aea5-74a296abe06c}, !- Air Inlet Node Name
  {b67a3741-fa31-441d-8d6e-478f6faf3914}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6af17cd7-bacd-463d-bc9c-a0035b9522fa}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {b67a3741-fa31-441d-8d6e-478f6faf3914}, !- Inlet Port
  {ecb7bfe7-f62f-4cae-abb0-538ea4af4a9d}; !- Outlet Port

OS:Node,
  {449e8a09-62a7-497d-ad1f-9358488d0e99}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Return Air Node, !- Name
  {f2cbd641-391d-4ab3-ad25-8a952618bba9}, !- Inlet Port
  {c09f2307-9482-4c89-a7a1-75d1fa48067c}; !- Outlet Port

OS:Connection,
  {ecb7bfe7-f62f-4cae-abb0-538ea4af4a9d}, !- Handle
  {6af17cd7-bacd-463d-bc9c-a0035b9522fa}, !- Source Object
  3,                                      !- Outlet Port
  {4b450940-6a44-473d-8f01-bfd6c8c1169d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2cbd641-391d-4ab3-ad25-8a952618bba9}, !- Handle
  {ea2e45e7-5761-4309-a5e1-de3b82ca2bb6}, !- Source Object
  2,                                      !- Outlet Port
  {449e8a09-62a7-497d-ad1f-9358488d0e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c09f2307-9482-4c89-a7a1-75d1fa48067c}, !- Handle
  {449e8a09-62a7-497d-ad1f-9358488d0e99}, !- Source Object
  3,                                      !- Outlet Port
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d42c775b-1e85-4a5b-b6e4-78fdba4e81e6}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {42f64dc8-da4d-40ce-8bf3-bb809bef1bce}, !- Inlet Port
  {27439f25-190e-4751-aea5-74a296abe06c}; !- Outlet Port

OS:Connection,
  {42f64dc8-da4d-40ce-8bf3-bb809bef1bce}, !- Handle
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Source Object
  4,                                      !- Outlet Port
  {d42c775b-1e85-4a5b-b6e4-78fdba4e81e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27439f25-190e-4751-aea5-74a296abe06c}, !- Handle
  {d42c775b-1e85-4a5b-b6e4-78fdba4e81e6}, !- Source Object
  3,                                      !- Outlet Port
  {5fb0c8f2-4288-44cc-b8c2-426aff4e1b07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b67a3741-fa31-441d-8d6e-478f6faf3914}, !- Handle
  {5fb0c8f2-4288-44cc-b8c2-426aff4e1b07}, !- Source Object
  4,                                      !- Outlet Port
  {6af17cd7-bacd-463d-bc9c-a0035b9522fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b78a446c-a57c-4652-9038-263a3437a7de}, !- Handle
  Schedule Constant 21,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e4b9326a-6f50-49ea-8d73-49a54f35bc91}, !- Handle
  Schedule Constant 22,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {912a6768-1f65-4ea9-be55-51c61b2fa1c6}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {0e7a3aaf-8ec3-44f6-b930-fa1cdfd6d17e}, !- Air Inlet Node Name
  {42d58fa0-6922-4a4d-beec-2ad2d6fa8adf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7fdf2b57-46c8-47d5-ae14-04123affb734}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {42d58fa0-6922-4a4d-beec-2ad2d6fa8adf}, !- Inlet Port
  {ba2031be-52b1-469c-acf6-0d1d4fc053dc}; !- Outlet Port

OS:Node,
  {43438696-b257-4e00-9d6e-eb4400105bf9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Return Air Node, !- Name
  {9ca92d12-c57e-4884-af86-8c61718789fe}, !- Inlet Port
  {e4643d15-9108-4fe9-9f12-fb9a70f02860}; !- Outlet Port

OS:Connection,
  {ba2031be-52b1-469c-acf6-0d1d4fc053dc}, !- Handle
  {7fdf2b57-46c8-47d5-ae14-04123affb734}, !- Source Object
  3,                                      !- Outlet Port
  {751937bd-1c6e-4968-9eb4-1be2aa6c1695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ca92d12-c57e-4884-af86-8c61718789fe}, !- Handle
  {33ee4a18-6977-43f2-87b2-4a8b77aa971c}, !- Source Object
  2,                                      !- Outlet Port
  {43438696-b257-4e00-9d6e-eb4400105bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4643d15-9108-4fe9-9f12-fb9a70f02860}, !- Handle
  {43438696-b257-4e00-9d6e-eb4400105bf9}, !- Source Object
  3,                                      !- Outlet Port
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ab70d213-e619-46cb-bd6c-15caeb907d1d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {b3c2da89-9d80-4c85-9dc0-381295d8724f}, !- Inlet Port
  {0e7a3aaf-8ec3-44f6-b930-fa1cdfd6d17e}; !- Outlet Port

OS:Connection,
  {b3c2da89-9d80-4c85-9dc0-381295d8724f}, !- Handle
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Source Object
  5,                                      !- Outlet Port
  {ab70d213-e619-46cb-bd6c-15caeb907d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7a3aaf-8ec3-44f6-b930-fa1cdfd6d17e}, !- Handle
  {ab70d213-e619-46cb-bd6c-15caeb907d1d}, !- Source Object
  3,                                      !- Outlet Port
  {912a6768-1f65-4ea9-be55-51c61b2fa1c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42d58fa0-6922-4a4d-beec-2ad2d6fa8adf}, !- Handle
  {912a6768-1f65-4ea9-be55-51c61b2fa1c6}, !- Source Object
  4,                                      !- Outlet Port
  {7fdf2b57-46c8-47d5-ae14-04123affb734}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {18390be4-ee29-474d-9f23-4d1e908e8e3a}, !- Handle
  Schedule Constant 23,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2e84e03f-f376-4a06-a17c-ae42c4bd97e1}, !- Handle
  Schedule Constant 24,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8445f561-5cec-4dbd-b77e-de8b748444fd}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {ba80cede-f2dc-4b9c-8c24-4ecd24155cd9}, !- Air Inlet Node Name
  {cfe1dfa7-7144-4666-b421-7282895ab973}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c279f97-13bc-4b90-9992-f7efe0b8fef2}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Air Terminal Outlet Air Node, !- Name
  {cfe1dfa7-7144-4666-b421-7282895ab973}, !- Inlet Port
  {bd1e07ca-6b22-4558-babf-19927f28f3c9}; !- Outlet Port

OS:Node,
  {d6a5e0aa-9b4d-48b4-a828-ee4c7718c929}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Return Air Node, !- Name
  {d23c70e0-0f63-49cb-8741-6e1249a17647}, !- Inlet Port
  {78801099-a11f-4c8d-b40e-193fc9557224}; !- Outlet Port

OS:Connection,
  {bd1e07ca-6b22-4558-babf-19927f28f3c9}, !- Handle
  {7c279f97-13bc-4b90-9992-f7efe0b8fef2}, !- Source Object
  3,                                      !- Outlet Port
  {3bb00e5a-3117-4f7b-81b6-18c943dc0d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d23c70e0-0f63-49cb-8741-6e1249a17647}, !- Handle
  {c0de443c-a2cf-4aac-8bb8-f47962096d05}, !- Source Object
  2,                                      !- Outlet Port
  {d6a5e0aa-9b4d-48b4-a828-ee4c7718c929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78801099-a11f-4c8d-b40e-193fc9557224}, !- Handle
  {d6a5e0aa-9b4d-48b4-a828-ee4c7718c929}, !- Source Object
  3,                                      !- Outlet Port
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7dbacc19-2479-46ed-9360-b28ab4ea139e}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Air Terminal Inlet Air Node, !- Name
  {2b444df4-60fa-4d49-a925-64d25bd64b86}, !- Inlet Port
  {ba80cede-f2dc-4b9c-8c24-4ecd24155cd9}; !- Outlet Port

OS:Connection,
  {2b444df4-60fa-4d49-a925-64d25bd64b86}, !- Handle
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Source Object
  6,                                      !- Outlet Port
  {7dbacc19-2479-46ed-9360-b28ab4ea139e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba80cede-f2dc-4b9c-8c24-4ecd24155cd9}, !- Handle
  {7dbacc19-2479-46ed-9360-b28ab4ea139e}, !- Source Object
  3,                                      !- Outlet Port
  {8445f561-5cec-4dbd-b77e-de8b748444fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfe1dfa7-7144-4666-b421-7282895ab973}, !- Handle
  {8445f561-5cec-4dbd-b77e-de8b748444fd}, !- Source Object
  4,                                      !- Outlet Port
  {7c279f97-13bc-4b90-9992-f7efe0b8fef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b0266341-0549-42c6-9174-31ea24dce4f3}, !- Handle
  Schedule Constant 25,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8395fc49-ba80-48ba-a331-22f0fcf76a46}, !- Handle
  Schedule Constant 26,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d9f10b27-de6a-49af-9e39-e6837a2fcf3e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {268bef14-0966-437e-9aac-d34a52cec625}, !- Air Inlet Node Name
  {1558380e-7006-4c15-95b2-cd0233cd9853}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ecf268d2-28b0-48c6-8520-d2d93b544b00}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {1558380e-7006-4c15-95b2-cd0233cd9853}, !- Inlet Port
  {129a06ac-1477-492b-8a48-666f291fc27b}; !- Outlet Port

OS:Node,
  {e1fd5508-4a93-4d75-a833-3ce459ceffaa}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Return Air Node, !- Name
  {dbeb0af3-5617-41ef-a1f9-3d78d30c04cb}, !- Inlet Port
  {e9657f87-76dd-4b6a-a858-dd0bc3954791}; !- Outlet Port

OS:Connection,
  {129a06ac-1477-492b-8a48-666f291fc27b}, !- Handle
  {ecf268d2-28b0-48c6-8520-d2d93b544b00}, !- Source Object
  3,                                      !- Outlet Port
  {5b78fc57-8640-4ec5-a66d-c468a56b98c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbeb0af3-5617-41ef-a1f9-3d78d30c04cb}, !- Handle
  {1970cafa-8fec-4ce1-94d3-29ce634ee544}, !- Source Object
  2,                                      !- Outlet Port
  {e1fd5508-4a93-4d75-a833-3ce459ceffaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9657f87-76dd-4b6a-a858-dd0bc3954791}, !- Handle
  {e1fd5508-4a93-4d75-a833-3ce459ceffaa}, !- Source Object
  3,                                      !- Outlet Port
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {78c6183e-738a-4695-8324-207d98895a3b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {e75d66d4-db78-4c2e-929f-b760ecae3962}, !- Inlet Port
  {268bef14-0966-437e-9aac-d34a52cec625}; !- Outlet Port

OS:Connection,
  {e75d66d4-db78-4c2e-929f-b760ecae3962}, !- Handle
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Source Object
  7,                                      !- Outlet Port
  {78c6183e-738a-4695-8324-207d98895a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {268bef14-0966-437e-9aac-d34a52cec625}, !- Handle
  {78c6183e-738a-4695-8324-207d98895a3b}, !- Source Object
  3,                                      !- Outlet Port
  {d9f10b27-de6a-49af-9e39-e6837a2fcf3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1558380e-7006-4c15-95b2-cd0233cd9853}, !- Handle
  {d9f10b27-de6a-49af-9e39-e6837a2fcf3e}, !- Source Object
  4,                                      !- Outlet Port
  {ecf268d2-28b0-48c6-8520-d2d93b544b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {54a9a497-4e65-4cea-8ced-ef006be5b655}, !- Handle
  Schedule Constant 27,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7e103262-7c56-4b64-b89d-f794976a7943}, !- Handle
  Schedule Constant 28,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {83836c0a-3ea5-46fe-83e6-ff4fb76fad09}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {843b4588-e26f-4896-943f-fb72f3e5dc91}, !- Air Inlet Node Name
  {3555a6c7-408b-4b77-9c9c-4dda4fb6d1d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05662dd8-efb1-46ce-9d4c-c74b01934d9d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {3555a6c7-408b-4b77-9c9c-4dda4fb6d1d2}, !- Inlet Port
  {97724aef-9944-4359-b114-4dbb9e4be4b6}; !- Outlet Port

OS:Node,
  {38cef46e-a4ad-459a-a089-7a98266d5d61}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Return Air Node, !- Name
  {83f5baa3-8977-475b-8951-8b37a1abcc6e}, !- Inlet Port
  {1bbbd0b6-b098-432d-b9ad-5fc29e969ad1}; !- Outlet Port

OS:Connection,
  {97724aef-9944-4359-b114-4dbb9e4be4b6}, !- Handle
  {05662dd8-efb1-46ce-9d4c-c74b01934d9d}, !- Source Object
  3,                                      !- Outlet Port
  {19b09c5c-ccb8-49c3-b0d7-84a87c1bf654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f5baa3-8977-475b-8951-8b37a1abcc6e}, !- Handle
  {2347b393-3d25-4190-8063-f3b1dc8bf6b1}, !- Source Object
  2,                                      !- Outlet Port
  {38cef46e-a4ad-459a-a089-7a98266d5d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbbd0b6-b098-432d-b9ad-5fc29e969ad1}, !- Handle
  {38cef46e-a4ad-459a-a089-7a98266d5d61}, !- Source Object
  3,                                      !- Outlet Port
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4a25ba59-b869-484c-8636-9bf96a49855d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {93f40a1f-a077-45af-bc15-10d3fa14a764}, !- Inlet Port
  {843b4588-e26f-4896-943f-fb72f3e5dc91}; !- Outlet Port

OS:Connection,
  {93f40a1f-a077-45af-bc15-10d3fa14a764}, !- Handle
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Source Object
  8,                                      !- Outlet Port
  {4a25ba59-b869-484c-8636-9bf96a49855d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843b4588-e26f-4896-943f-fb72f3e5dc91}, !- Handle
  {4a25ba59-b869-484c-8636-9bf96a49855d}, !- Source Object
  3,                                      !- Outlet Port
  {83836c0a-3ea5-46fe-83e6-ff4fb76fad09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3555a6c7-408b-4b77-9c9c-4dda4fb6d1d2}, !- Handle
  {83836c0a-3ea5-46fe-83e6-ff4fb76fad09}, !- Source Object
  4,                                      !- Outlet Port
  {05662dd8-efb1-46ce-9d4c-c74b01934d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4392a1a9-cfe6-491a-ad2a-625d80561d26}, !- Handle
  Schedule Constant 29,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1fa4cae5-3e2a-4a8e-abeb-783f5816d906}, !- Handle
  Schedule Constant 30,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ed6c2146-4c1d-473e-8cfb-b8062a57adab}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {fe0d9db9-2e81-449f-bc9d-1a1b5de00781}, !- Air Inlet Node Name
  {613425f7-aa4e-4db1-91fa-b01e4210231f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3bb9a300-c40a-47ca-a664-6de649dd79d7}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Air Terminal Outlet Air Node, !- Name
  {613425f7-aa4e-4db1-91fa-b01e4210231f}, !- Inlet Port
  {09991b7a-b125-4911-9768-b2f254e8d59d}; !- Outlet Port

OS:Node,
  {30fb48b4-b184-4b80-b6a4-4dae98ee9fca}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Air Node, !- Name
  {e534ba63-8258-4e73-ad8e-063098ae0e5e}, !- Inlet Port
  {9e9754ef-679b-42f9-b4d1-f7757dc53fdc}; !- Outlet Port

OS:Connection,
  {09991b7a-b125-4911-9768-b2f254e8d59d}, !- Handle
  {3bb9a300-c40a-47ca-a664-6de649dd79d7}, !- Source Object
  3,                                      !- Outlet Port
  {23c48165-db42-476a-8fb5-89e48a656840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e534ba63-8258-4e73-ad8e-063098ae0e5e}, !- Handle
  {6bd90eb8-9e74-443b-b572-15266717e927}, !- Source Object
  2,                                      !- Outlet Port
  {30fb48b4-b184-4b80-b6a4-4dae98ee9fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9754ef-679b-42f9-b4d1-f7757dc53fdc}, !- Handle
  {30fb48b4-b184-4b80-b6a4-4dae98ee9fca}, !- Source Object
  3,                                      !- Outlet Port
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {505ff04b-d65e-4198-a639-13d860196103}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Air Terminal Inlet Air Node, !- Name
  {be43ed26-401d-4f2b-a45a-da0cf7ea50f6}, !- Inlet Port
  {fe0d9db9-2e81-449f-bc9d-1a1b5de00781}; !- Outlet Port

OS:Connection,
  {be43ed26-401d-4f2b-a45a-da0cf7ea50f6}, !- Handle
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Source Object
  9,                                      !- Outlet Port
  {505ff04b-d65e-4198-a639-13d860196103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0d9db9-2e81-449f-bc9d-1a1b5de00781}, !- Handle
  {505ff04b-d65e-4198-a639-13d860196103}, !- Source Object
  3,                                      !- Outlet Port
  {ed6c2146-4c1d-473e-8cfb-b8062a57adab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {613425f7-aa4e-4db1-91fa-b01e4210231f}, !- Handle
  {ed6c2146-4c1d-473e-8cfb-b8062a57adab}, !- Source Object
  4,                                      !- Outlet Port
  {3bb9a300-c40a-47ca-a664-6de649dd79d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cc33fa01-ce92-4490-8c92-dd83a097ceea}, !- Handle
  Schedule Constant 31,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9415ed6e-ebfb-459a-b7be-bfac716246a7}, !- Handle
  Schedule Constant 32,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d336134c-fc02-41d6-9a4f-337fe7107cff}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {47ddf53d-c366-4865-a8b7-b5b26efe9a11}, !- Air Inlet Node Name
  {e2a513d3-fce9-4a6f-bf2d-da3f9de1fba3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3627d275-041f-438b-8bfa-053db5109692}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {e2a513d3-fce9-4a6f-bf2d-da3f9de1fba3}, !- Inlet Port
  {7d676809-3c50-41ec-86a6-9000617f0823}; !- Outlet Port

OS:Node,
  {b5f7d8cb-f9ca-44f8-97e8-4c89fa1807ee}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Return Air Node, !- Name
  {179177bf-7fab-4d6d-8f66-21de79ea3091}, !- Inlet Port
  {10214a99-188b-43e7-b9d1-268ad32bc8ae}; !- Outlet Port

OS:Connection,
  {7d676809-3c50-41ec-86a6-9000617f0823}, !- Handle
  {3627d275-041f-438b-8bfa-053db5109692}, !- Source Object
  3,                                      !- Outlet Port
  {f92ecb99-a5f5-44d9-8b7f-84e05ca5cf68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179177bf-7fab-4d6d-8f66-21de79ea3091}, !- Handle
  {83752895-a44d-4a1f-bcb1-c662f305b1e4}, !- Source Object
  2,                                      !- Outlet Port
  {b5f7d8cb-f9ca-44f8-97e8-4c89fa1807ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10214a99-188b-43e7-b9d1-268ad32bc8ae}, !- Handle
  {b5f7d8cb-f9ca-44f8-97e8-4c89fa1807ee}, !- Source Object
  3,                                      !- Outlet Port
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {07242293-4027-40c5-886b-b1a20f23d05d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {ec357e67-f576-44f5-a08b-90d556af8a62}, !- Inlet Port
  {47ddf53d-c366-4865-a8b7-b5b26efe9a11}; !- Outlet Port

OS:Connection,
  {ec357e67-f576-44f5-a08b-90d556af8a62}, !- Handle
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Source Object
  10,                                     !- Outlet Port
  {07242293-4027-40c5-886b-b1a20f23d05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ddf53d-c366-4865-a8b7-b5b26efe9a11}, !- Handle
  {07242293-4027-40c5-886b-b1a20f23d05d}, !- Source Object
  3,                                      !- Outlet Port
  {d336134c-fc02-41d6-9a4f-337fe7107cff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2a513d3-fce9-4a6f-bf2d-da3f9de1fba3}, !- Handle
  {d336134c-fc02-41d6-9a4f-337fe7107cff}, !- Source Object
  4,                                      !- Outlet Port
  {3627d275-041f-438b-8bfa-053db5109692}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a05b2bd5-7fd7-4957-95d3-f69049c9f43c}, !- Handle
  Schedule Constant 33,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5df9fe95-c85b-4d77-ae00-306a8081de8d}, !- Handle
  Schedule Constant 34,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c2d341a9-61bc-4c16-8f04-a0d61f90b27f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {b94e49cb-9ef9-429c-b4e3-d2ab92ae9d74}, !- Air Inlet Node Name
  {c879c128-8aa2-4bd0-97e7-a9e3d7c3b53c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ed4c459-6370-44d3-9dc1-fac3a8b220b3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {c879c128-8aa2-4bd0-97e7-a9e3d7c3b53c}, !- Inlet Port
  {d0c60ab3-39d7-4ee7-abe6-b6ff12cf709e}; !- Outlet Port

OS:Node,
  {db01e460-2745-4b61-89ea-f236f4083629}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Return Air Node, !- Name
  {1c1a61d8-d100-44a4-87e0-f883736b6327}, !- Inlet Port
  {ff893640-d298-4cfd-b322-06b691d7a568}; !- Outlet Port

OS:Connection,
  {d0c60ab3-39d7-4ee7-abe6-b6ff12cf709e}, !- Handle
  {7ed4c459-6370-44d3-9dc1-fac3a8b220b3}, !- Source Object
  3,                                      !- Outlet Port
  {eeb7a9b8-3b8f-42a0-9aa9-37e92ff17c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c1a61d8-d100-44a4-87e0-f883736b6327}, !- Handle
  {1de3c3bb-8a08-4c97-b12a-2a5208f3a20d}, !- Source Object
  2,                                      !- Outlet Port
  {db01e460-2745-4b61-89ea-f236f4083629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff893640-d298-4cfd-b322-06b691d7a568}, !- Handle
  {db01e460-2745-4b61-89ea-f236f4083629}, !- Source Object
  3,                                      !- Outlet Port
  {b6fad18c-f84b-4d83-9130-799a39a730d9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {47e4dd48-b925-4b49-841a-983d5245f162}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {38461812-9b1d-44da-b4f0-abf30864b5c4}, !- Inlet Port
  {b94e49cb-9ef9-429c-b4e3-d2ab92ae9d74}; !- Outlet Port

OS:Connection,
  {38461812-9b1d-44da-b4f0-abf30864b5c4}, !- Handle
  {18a0ddeb-2321-4c73-a5c9-1d976a943a57}, !- Source Object
  11,                                     !- Outlet Port
  {47e4dd48-b925-4b49-841a-983d5245f162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b94e49cb-9ef9-429c-b4e3-d2ab92ae9d74}, !- Handle
  {47e4dd48-b925-4b49-841a-983d5245f162}, !- Source Object
  3,                                      !- Outlet Port
  {c2d341a9-61bc-4c16-8f04-a0d61f90b27f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c879c128-8aa2-4bd0-97e7-a9e3d7c3b53c}, !- Handle
  {c2d341a9-61bc-4c16-8f04-a0d61f90b27f}, !- Source Object
  4,                                      !- Outlet Port
  {7ed4c459-6370-44d3-9dc1-fac3a8b220b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {698193cd-eb2b-4ad6-962e-e6feeb646d70}, !- Handle
  Schedule Constant 35,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2fd4ba1a-cb47-4198-9d80-661cc5c8f081}, !- Handle
  Schedule Constant 36,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {570bdd63-5104-4daf-9b5d-87668304c0cb}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9ba1e4a7-1be9-466f-90a9-88dacd4c345e}, !- Water Inlet Node Name
  {09e55c84-253a-4d7b-a04e-5aa6abd97a23}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {aab0245c-db2b-47cb-a87e-6ecc85462a06}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {c440ae1e-d598-48da-b511-364f32871bd8}, !- Inlet Port
  {9ba1e4a7-1be9-466f-90a9-88dacd4c345e}; !- Outlet Port

OS:Connection,
  {c440ae1e-d598-48da-b511-364f32871bd8}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  16,                                     !- Outlet Port
  {aab0245c-db2b-47cb-a87e-6ecc85462a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b53dcf29-84c6-4a4b-b2c7-7a17c6b1180b}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {09e55c84-253a-4d7b-a04e-5aa6abd97a23}, !- Inlet Port
  {4e7fadb5-9576-49bc-95da-c364f48b1db2}; !- Outlet Port

OS:Connection,
  {9ba1e4a7-1be9-466f-90a9-88dacd4c345e}, !- Handle
  {aab0245c-db2b-47cb-a87e-6ecc85462a06}, !- Source Object
  3,                                      !- Outlet Port
  {570bdd63-5104-4daf-9b5d-87668304c0cb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {09e55c84-253a-4d7b-a04e-5aa6abd97a23}, !- Handle
  {570bdd63-5104-4daf-9b5d-87668304c0cb}, !- Source Object
  11,                                     !- Outlet Port
  {b53dcf29-84c6-4a4b-b2c7-7a17c6b1180b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7fadb5-9576-49bc-95da-c364f48b1db2}, !- Handle
  {b53dcf29-84c6-4a4b-b2c7-7a17c6b1180b}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a855a6b-a5cd-4b21-a334-1e4b3836e8cd}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU Cooling Coil Controller, !- Name
  {570bdd63-5104-4daf-9b5d-87668304c0cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7ffafd86-e71a-42c4-9634-1e1b32411db0}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f21b635-5df0-492f-b2a1-cf1aa733b78d}, !- Water Inlet Node Name
  {57cecd2d-3929-4bc4-9cdc-eaf3f85e161c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {619756c6-b235-47de-b884-b96661f90fdf}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {98ede169-dc9e-4e41-b5dd-ce816b5f054c}, !- Inlet Port
  {4f21b635-5df0-492f-b2a1-cf1aa733b78d}; !- Outlet Port

OS:Connection,
  {98ede169-dc9e-4e41-b5dd-ce816b5f054c}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  16,                                     !- Outlet Port
  {619756c6-b235-47de-b884-b96661f90fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e79efd0-b8c6-4438-bc11-f105a24f0e9a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {57cecd2d-3929-4bc4-9cdc-eaf3f85e161c}, !- Inlet Port
  {aad89a29-8f45-4e00-bc68-839f6ab862c7}; !- Outlet Port

OS:Connection,
  {4f21b635-5df0-492f-b2a1-cf1aa733b78d}, !- Handle
  {619756c6-b235-47de-b884-b96661f90fdf}, !- Source Object
  3,                                      !- Outlet Port
  {7ffafd86-e71a-42c4-9634-1e1b32411db0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {57cecd2d-3929-4bc4-9cdc-eaf3f85e161c}, !- Handle
  {7ffafd86-e71a-42c4-9634-1e1b32411db0}, !- Source Object
  6,                                      !- Outlet Port
  {9e79efd0-b8c6-4438-bc11-f105a24f0e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad89a29-8f45-4e00-bc68-839f6ab862c7}, !- Handle
  {9e79efd0-b8c6-4438-bc11-f105a24f0e9a}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {90da5c61-4283-4d66-a582-39529cba3179}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU Heating Coil Controller, !- Name
  {7ffafd86-e71a-42c4-9634-1e1b32411db0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a637eaec-fd71-4b6a-927e-926b54cae543}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ea3cc9b4-9b89-4802-958b-359458f8bc21}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {076584b6-5e23-4209-9c05-e60a1c58cd16}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ea3cc9b4-9b89-4802-958b-359458f8bc21}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {076584b6-5e23-4209-9c05-e60a1c58cd16}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f0ae6981-2cff-445c-ab26-a409fd4dfaa8}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {22b5acf4-6fae-444e-b0f7-8a2e0721e80b}, !- Air Inlet Node Name
  {1e3bcf32-e23a-482d-9f31-b727461c56fa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a637eaec-fd71-4b6a-927e-926b54cae543}, !- Supply Air Fan Name
  {570bdd63-5104-4daf-9b5d-87668304c0cb}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7ffafd86-e71a-42c4-9634-1e1b32411db0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2b794f2c-87cc-468d-b1d2-62859c1c8611}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU Inlet Air Node, !- Name
  {08c69ce2-6664-4c14-bd9e-ae2f5e7dde78}, !- Inlet Port
  {22b5acf4-6fae-444e-b0f7-8a2e0721e80b}; !- Outlet Port

OS:Connection,
  {08c69ce2-6664-4c14-bd9e-ae2f5e7dde78}, !- Handle
  {f6c16e1e-2782-4ee8-b8c7-fae75c9b43ed}, !- Source Object
  2,                                      !- Outlet Port
  {2b794f2c-87cc-468d-b1d2-62859c1c8611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b5acf4-6fae-444e-b0f7-8a2e0721e80b}, !- Handle
  {2b794f2c-87cc-468d-b1d2-62859c1c8611}, !- Source Object
  3,                                      !- Outlet Port
  {f0ae6981-2cff-445c-ab26-a409fd4dfaa8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {061800bb-f695-4b19-b8c9-863419ae41b8}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid FCU Outlet Air Node, !- Name
  {1e3bcf32-e23a-482d-9f31-b727461c56fa}, !- Inlet Port
  {2518c9c3-b60a-4c49-b3b9-50021fb2d1fe}; !- Outlet Port

OS:Connection,
  {2518c9c3-b60a-4c49-b3b9-50021fb2d1fe}, !- Handle
  {061800bb-f695-4b19-b8c9-863419ae41b8}, !- Source Object
  3,                                      !- Outlet Port
  {e7aaa30a-e706-4abc-b758-d1cc34b50b0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e3bcf32-e23a-482d-9f31-b727461c56fa}, !- Handle
  {f0ae6981-2cff-445c-ab26-a409fd4dfaa8}, !- Source Object
  10,                                     !- Outlet Port
  {061800bb-f695-4b19-b8c9-863419ae41b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {af7488c8-db6f-44c2-9e2d-3d211e22e3e0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1fce6da1-3458-4f9a-80a3-de79e8789887}, !- Water Inlet Node Name
  {6654647e-22cf-4fcc-b138-fbad866bb84e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {26fc7fd2-52e5-40ce-9b18-e1660726c299}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {169620a0-cd9d-460b-b3d0-b2f3e0f2d986}, !- Inlet Port
  {1fce6da1-3458-4f9a-80a3-de79e8789887}; !- Outlet Port

OS:Connection,
  {169620a0-cd9d-460b-b3d0-b2f3e0f2d986}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  17,                                     !- Outlet Port
  {26fc7fd2-52e5-40ce-9b18-e1660726c299}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdf6c23d-f2db-4af8-bb31-dcddb8445d4f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {6654647e-22cf-4fcc-b138-fbad866bb84e}, !- Inlet Port
  {c2239b90-3cba-4097-911a-15032d5823fb}; !- Outlet Port

OS:Connection,
  {1fce6da1-3458-4f9a-80a3-de79e8789887}, !- Handle
  {26fc7fd2-52e5-40ce-9b18-e1660726c299}, !- Source Object
  3,                                      !- Outlet Port
  {af7488c8-db6f-44c2-9e2d-3d211e22e3e0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6654647e-22cf-4fcc-b138-fbad866bb84e}, !- Handle
  {af7488c8-db6f-44c2-9e2d-3d211e22e3e0}, !- Source Object
  11,                                     !- Outlet Port
  {fdf6c23d-f2db-4af8-bb31-dcddb8445d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2239b90-3cba-4097-911a-15032d5823fb}, !- Handle
  {fdf6c23d-f2db-4af8-bb31-dcddb8445d4f}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f322db36-4c4f-4390-8c39-19a4088f3588}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU Cooling Coil Controller, !- Name
  {af7488c8-db6f-44c2-9e2d-3d211e22e3e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6ed8ad6e-091a-4c22-9bca-bdc38355f33a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {de5a2607-c8a1-4c71-aa4c-92419be8447a}, !- Water Inlet Node Name
  {78ad8ffa-89f5-4827-80af-f16eb5b6389c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {544cb0e2-184f-4010-9b95-ee11b8fb95df}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {c0802cd8-7f30-4cd6-a391-679a8a605068}, !- Inlet Port
  {de5a2607-c8a1-4c71-aa4c-92419be8447a}; !- Outlet Port

OS:Connection,
  {c0802cd8-7f30-4cd6-a391-679a8a605068}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  17,                                     !- Outlet Port
  {544cb0e2-184f-4010-9b95-ee11b8fb95df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f242f7b3-dd54-4a64-8f77-c11efea51c7a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {78ad8ffa-89f5-4827-80af-f16eb5b6389c}, !- Inlet Port
  {d0b21c5c-df0f-4d48-955c-e27bdc2db9ae}; !- Outlet Port

OS:Connection,
  {de5a2607-c8a1-4c71-aa4c-92419be8447a}, !- Handle
  {544cb0e2-184f-4010-9b95-ee11b8fb95df}, !- Source Object
  3,                                      !- Outlet Port
  {6ed8ad6e-091a-4c22-9bca-bdc38355f33a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78ad8ffa-89f5-4827-80af-f16eb5b6389c}, !- Handle
  {6ed8ad6e-091a-4c22-9bca-bdc38355f33a}, !- Source Object
  6,                                      !- Outlet Port
  {f242f7b3-dd54-4a64-8f77-c11efea51c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b21c5c-df0f-4d48-955c-e27bdc2db9ae}, !- Handle
  {f242f7b3-dd54-4a64-8f77-c11efea51c7a}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {669822df-5326-427d-a1c9-839200c0c304}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU Heating Coil Controller, !- Name
  {6ed8ad6e-091a-4c22-9bca-bdc38355f33a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {71133cb1-1451-4aae-a454-919d8aa7305b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c51a280-1ae1-4dce-b4eb-c7e856b70f47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4a002bf-5200-4e0e-9768-6bb7a71e32ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8c51a280-1ae1-4dce-b4eb-c7e856b70f47}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4a002bf-5200-4e0e-9768-6bb7a71e32ef}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {13d88ee0-4c90-4663-a7f4-1c57f6772b4c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e14748ad-6ad2-450c-b78e-81b4a4ccd547}, !- Air Inlet Node Name
  {dde80428-91cf-444f-ad8c-aa83f52aee9a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {71133cb1-1451-4aae-a454-919d8aa7305b}, !- Supply Air Fan Name
  {af7488c8-db6f-44c2-9e2d-3d211e22e3e0}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6ed8ad6e-091a-4c22-9bca-bdc38355f33a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2f631854-d331-49a6-b497-53bb9503849d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU Inlet Air Node, !- Name
  {bc9fe8c4-a17c-4025-a112-02e74a594a29}, !- Inlet Port
  {e14748ad-6ad2-450c-b78e-81b4a4ccd547}; !- Outlet Port

OS:Connection,
  {bc9fe8c4-a17c-4025-a112-02e74a594a29}, !- Handle
  {b04965f8-1f61-4a22-b4b4-020fc3a4b3a4}, !- Source Object
  2,                                      !- Outlet Port
  {2f631854-d331-49a6-b497-53bb9503849d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14748ad-6ad2-450c-b78e-81b4a4ccd547}, !- Handle
  {2f631854-d331-49a6-b497-53bb9503849d}, !- Source Object
  3,                                      !- Outlet Port
  {13d88ee0-4c90-4663-a7f4-1c57f6772b4c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9491ee41-a1dc-4147-959f-4bb9007e8a34}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid FCU Outlet Air Node, !- Name
  {dde80428-91cf-444f-ad8c-aa83f52aee9a}, !- Inlet Port
  {3c138f6a-10f3-46ca-a4f6-3110be249c1c}; !- Outlet Port

OS:Connection,
  {3c138f6a-10f3-46ca-a4f6-3110be249c1c}, !- Handle
  {9491ee41-a1dc-4147-959f-4bb9007e8a34}, !- Source Object
  3,                                      !- Outlet Port
  {4b450940-6a44-473d-8f01-bfd6c8c1169d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dde80428-91cf-444f-ad8c-aa83f52aee9a}, !- Handle
  {13d88ee0-4c90-4663-a7f4-1c57f6772b4c}, !- Source Object
  10,                                     !- Outlet Port
  {9491ee41-a1dc-4147-959f-4bb9007e8a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {33465d96-c32f-47fb-8d1c-694277d984bf}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {abc7362f-7f90-460b-9ad7-fb8924366d87}, !- Water Inlet Node Name
  {83592775-41a0-43b8-8de2-2206b48ded26}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3dfa6040-716f-4561-bfa7-04bbef5c1517}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {ca5d12d6-cd8e-4672-8e07-4622619674cd}, !- Inlet Port
  {abc7362f-7f90-460b-9ad7-fb8924366d87}; !- Outlet Port

OS:Connection,
  {ca5d12d6-cd8e-4672-8e07-4622619674cd}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  18,                                     !- Outlet Port
  {3dfa6040-716f-4561-bfa7-04bbef5c1517}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75c8ffe4-2936-461a-8384-8e5d68415283}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {83592775-41a0-43b8-8de2-2206b48ded26}, !- Inlet Port
  {e26d3d70-6469-4264-b11a-75e09779c506}; !- Outlet Port

OS:Connection,
  {abc7362f-7f90-460b-9ad7-fb8924366d87}, !- Handle
  {3dfa6040-716f-4561-bfa7-04bbef5c1517}, !- Source Object
  3,                                      !- Outlet Port
  {33465d96-c32f-47fb-8d1c-694277d984bf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {83592775-41a0-43b8-8de2-2206b48ded26}, !- Handle
  {33465d96-c32f-47fb-8d1c-694277d984bf}, !- Source Object
  11,                                     !- Outlet Port
  {75c8ffe4-2936-461a-8384-8e5d68415283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e26d3d70-6469-4264-b11a-75e09779c506}, !- Handle
  {75c8ffe4-2936-461a-8384-8e5d68415283}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {29a3a6c5-d817-4d66-8013-eea627a26c74}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU Cooling Coil Controller, !- Name
  {33465d96-c32f-47fb-8d1c-694277d984bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {aa09b243-f316-453a-ba0f-0f4994f84f47}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c234eda3-e34b-4fdd-a09f-4fe0190308eb}, !- Water Inlet Node Name
  {5d4b2d16-2cae-4564-8666-19692202bd13}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bdb4e236-eb9c-48c7-b295-016f92bfb9ce}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {051c29bd-db1d-4ef8-bdd8-fee0f226f8d0}, !- Inlet Port
  {c234eda3-e34b-4fdd-a09f-4fe0190308eb}; !- Outlet Port

OS:Connection,
  {051c29bd-db1d-4ef8-bdd8-fee0f226f8d0}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  18,                                     !- Outlet Port
  {bdb4e236-eb9c-48c7-b295-016f92bfb9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64ae9c47-945a-46c7-9bc2-510fa495542b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {5d4b2d16-2cae-4564-8666-19692202bd13}, !- Inlet Port
  {45b4c8c8-ebe8-4e26-83fa-c9184c73aab5}; !- Outlet Port

OS:Connection,
  {c234eda3-e34b-4fdd-a09f-4fe0190308eb}, !- Handle
  {bdb4e236-eb9c-48c7-b295-016f92bfb9ce}, !- Source Object
  3,                                      !- Outlet Port
  {aa09b243-f316-453a-ba0f-0f4994f84f47}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d4b2d16-2cae-4564-8666-19692202bd13}, !- Handle
  {aa09b243-f316-453a-ba0f-0f4994f84f47}, !- Source Object
  6,                                      !- Outlet Port
  {64ae9c47-945a-46c7-9bc2-510fa495542b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b4c8c8-ebe8-4e26-83fa-c9184c73aab5}, !- Handle
  {64ae9c47-945a-46c7-9bc2-510fa495542b}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {48d883c4-c5b8-4f30-ab8f-72cb1c293ad0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU Heating Coil Controller, !- Name
  {aa09b243-f316-453a-ba0f-0f4994f84f47}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {bfc2be64-c1de-48aa-90c1-c946986ffb8f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1fa25074-5572-4aa3-9bfb-5e187ca947a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc8a14a6-27b1-4600-802d-486fbe686bc5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1fa25074-5572-4aa3-9bfb-5e187ca947a7}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc8a14a6-27b1-4600-802d-486fbe686bc5}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1e3e7e96-32cd-4979-8376-90cc9d3a90da}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {dc419e66-ca44-44a3-a3b7-89b9fedf7de2}, !- Air Inlet Node Name
  {568e5ca7-a3c1-4eca-8d27-9d6eb7dd91ec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bfc2be64-c1de-48aa-90c1-c946986ffb8f}, !- Supply Air Fan Name
  {33465d96-c32f-47fb-8d1c-694277d984bf}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {aa09b243-f316-453a-ba0f-0f4994f84f47}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4a47ab53-fd52-4303-9996-b71d0bf00e3b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU Inlet Air Node, !- Name
  {118c417c-25e8-4ce3-acdb-cd64b6806372}, !- Inlet Port
  {dc419e66-ca44-44a3-a3b7-89b9fedf7de2}; !- Outlet Port

OS:Connection,
  {118c417c-25e8-4ce3-acdb-cd64b6806372}, !- Handle
  {04f56fd4-ac5c-4ba6-b412-17f8064a9257}, !- Source Object
  2,                                      !- Outlet Port
  {4a47ab53-fd52-4303-9996-b71d0bf00e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc419e66-ca44-44a3-a3b7-89b9fedf7de2}, !- Handle
  {4a47ab53-fd52-4303-9996-b71d0bf00e3b}, !- Source Object
  3,                                      !- Outlet Port
  {1e3e7e96-32cd-4979-8376-90cc9d3a90da}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {008cc772-0f39-43a1-93c4-f5dfaf15daa4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid FCU Outlet Air Node, !- Name
  {568e5ca7-a3c1-4eca-8d27-9d6eb7dd91ec}, !- Inlet Port
  {dca9a7aa-5629-480d-b838-eba6f58402ca}; !- Outlet Port

OS:Connection,
  {dca9a7aa-5629-480d-b838-eba6f58402ca}, !- Handle
  {008cc772-0f39-43a1-93c4-f5dfaf15daa4}, !- Source Object
  3,                                      !- Outlet Port
  {751937bd-1c6e-4968-9eb4-1be2aa6c1695}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {568e5ca7-a3c1-4eca-8d27-9d6eb7dd91ec}, !- Handle
  {1e3e7e96-32cd-4979-8376-90cc9d3a90da}, !- Source Object
  10,                                     !- Outlet Port
  {008cc772-0f39-43a1-93c4-f5dfaf15daa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f4024316-6b96-44e2-b028-9eebfefcc43a}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1a6c43a6-4a98-4892-b3bc-afd2d7c8de2b}, !- Water Inlet Node Name
  {e0b2c291-f0fe-4b2a-885c-61b6e47b59b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b6a089a8-6223-4ea4-a70d-1ff3e55b49cc}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {20f92b15-bc7e-4a87-ae61-360234a668ac}, !- Inlet Port
  {1a6c43a6-4a98-4892-b3bc-afd2d7c8de2b}; !- Outlet Port

OS:Connection,
  {20f92b15-bc7e-4a87-ae61-360234a668ac}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  19,                                     !- Outlet Port
  {b6a089a8-6223-4ea4-a70d-1ff3e55b49cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dd5c4d8-19ab-47c9-9b36-b837d8318b79}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {e0b2c291-f0fe-4b2a-885c-61b6e47b59b6}, !- Inlet Port
  {5642177c-acde-40e9-9056-9e5866184602}; !- Outlet Port

OS:Connection,
  {1a6c43a6-4a98-4892-b3bc-afd2d7c8de2b}, !- Handle
  {b6a089a8-6223-4ea4-a70d-1ff3e55b49cc}, !- Source Object
  3,                                      !- Outlet Port
  {f4024316-6b96-44e2-b028-9eebfefcc43a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e0b2c291-f0fe-4b2a-885c-61b6e47b59b6}, !- Handle
  {f4024316-6b96-44e2-b028-9eebfefcc43a}, !- Source Object
  11,                                     !- Outlet Port
  {5dd5c4d8-19ab-47c9-9b36-b837d8318b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5642177c-acde-40e9-9056-9e5866184602}, !- Handle
  {5dd5c4d8-19ab-47c9-9b36-b837d8318b79}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e7329da-433d-48e6-9b8c-5c1c2948174d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU Cooling Coil Controller, !- Name
  {f4024316-6b96-44e2-b028-9eebfefcc43a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0f8d5fd3-b767-445c-8a7e-ed9208da2409}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {80170829-524e-417c-a1d0-6bcdd8835513}, !- Water Inlet Node Name
  {92fb68e2-e82c-47af-99be-d35b85f194b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {347ad66a-6fd0-464d-a272-ccf81c731866}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {d0d1c998-ab91-442a-b24a-1233b1f958c7}, !- Inlet Port
  {80170829-524e-417c-a1d0-6bcdd8835513}; !- Outlet Port

OS:Connection,
  {d0d1c998-ab91-442a-b24a-1233b1f958c7}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  19,                                     !- Outlet Port
  {347ad66a-6fd0-464d-a272-ccf81c731866}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b71f79e1-48c9-4f33-bedd-8ad33b2dd86a}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {92fb68e2-e82c-47af-99be-d35b85f194b8}, !- Inlet Port
  {cb27edeb-e893-4b97-807f-407d47f8f26d}; !- Outlet Port

OS:Connection,
  {80170829-524e-417c-a1d0-6bcdd8835513}, !- Handle
  {347ad66a-6fd0-464d-a272-ccf81c731866}, !- Source Object
  3,                                      !- Outlet Port
  {0f8d5fd3-b767-445c-8a7e-ed9208da2409}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {92fb68e2-e82c-47af-99be-d35b85f194b8}, !- Handle
  {0f8d5fd3-b767-445c-8a7e-ed9208da2409}, !- Source Object
  6,                                      !- Outlet Port
  {b71f79e1-48c9-4f33-bedd-8ad33b2dd86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb27edeb-e893-4b97-807f-407d47f8f26d}, !- Handle
  {b71f79e1-48c9-4f33-bedd-8ad33b2dd86a}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c57e60f7-6ce3-45db-8033-968d5551b827}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU Heating Coil Controller, !- Name
  {0f8d5fd3-b767-445c-8a7e-ed9208da2409}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3bd2e734-d243-44e3-a8e1-0edf0eeba928}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a19315c-4f3a-4b7d-a8b9-71c87840d49f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5ee1738-0322-45ab-9cc1-aaad5f6674a9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4a19315c-4f3a-4b7d-a8b9-71c87840d49f}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5ee1738-0322-45ab-9cc1-aaad5f6674a9}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {77dd2a17-6437-45d0-ba65-97b613288dbc}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ab55b874-70ea-4717-ad75-76b0eeaf5406}, !- Air Inlet Node Name
  {86100f02-f7cd-44fe-bd6d-ff1fbd770056}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3bd2e734-d243-44e3-a8e1-0edf0eeba928}, !- Supply Air Fan Name
  {f4024316-6b96-44e2-b028-9eebfefcc43a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0f8d5fd3-b767-445c-8a7e-ed9208da2409}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {726a65e5-36d1-4545-a0a8-de92c7437869}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU Inlet Air Node, !- Name
  {2f6c9c94-e510-49da-b64d-2e91933d8839}, !- Inlet Port
  {ab55b874-70ea-4717-ad75-76b0eeaf5406}; !- Outlet Port

OS:Connection,
  {2f6c9c94-e510-49da-b64d-2e91933d8839}, !- Handle
  {0ba8c889-8e5d-42af-b252-0d8a8448c377}, !- Source Object
  2,                                      !- Outlet Port
  {726a65e5-36d1-4545-a0a8-de92c7437869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab55b874-70ea-4717-ad75-76b0eeaf5406}, !- Handle
  {726a65e5-36d1-4545-a0a8-de92c7437869}, !- Source Object
  3,                                      !- Outlet Port
  {77dd2a17-6437-45d0-ba65-97b613288dbc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {adfa7b29-d966-44ee-b993-521aa8236386}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid FCU Outlet Air Node, !- Name
  {86100f02-f7cd-44fe-bd6d-ff1fbd770056}, !- Inlet Port
  {2be1a97a-60e0-4203-8260-9fdd0e9b085e}; !- Outlet Port

OS:Connection,
  {2be1a97a-60e0-4203-8260-9fdd0e9b085e}, !- Handle
  {adfa7b29-d966-44ee-b993-521aa8236386}, !- Source Object
  3,                                      !- Outlet Port
  {3bb00e5a-3117-4f7b-81b6-18c943dc0d7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86100f02-f7cd-44fe-bd6d-ff1fbd770056}, !- Handle
  {77dd2a17-6437-45d0-ba65-97b613288dbc}, !- Source Object
  10,                                     !- Outlet Port
  {adfa7b29-d966-44ee-b993-521aa8236386}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ca44017c-7dec-4c2d-bf1c-4a13c7bda9a4}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {579eb4a2-84a8-4f04-a0cf-e07521bd0d7a}, !- Water Inlet Node Name
  {e4614202-77cf-4385-99d9-b1026557c45b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {122eebc9-c8aa-43ac-ab68-cc346e40cb32}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {67f09e93-471f-46af-be5e-6bef1e2c0ba4}, !- Inlet Port
  {579eb4a2-84a8-4f04-a0cf-e07521bd0d7a}; !- Outlet Port

OS:Connection,
  {67f09e93-471f-46af-be5e-6bef1e2c0ba4}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  20,                                     !- Outlet Port
  {122eebc9-c8aa-43ac-ab68-cc346e40cb32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e50fe811-7174-4e08-a4e2-2c4a06985166}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {e4614202-77cf-4385-99d9-b1026557c45b}, !- Inlet Port
  {b709256a-e6c5-429c-9752-4e107bedb09f}; !- Outlet Port

OS:Connection,
  {579eb4a2-84a8-4f04-a0cf-e07521bd0d7a}, !- Handle
  {122eebc9-c8aa-43ac-ab68-cc346e40cb32}, !- Source Object
  3,                                      !- Outlet Port
  {ca44017c-7dec-4c2d-bf1c-4a13c7bda9a4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e4614202-77cf-4385-99d9-b1026557c45b}, !- Handle
  {ca44017c-7dec-4c2d-bf1c-4a13c7bda9a4}, !- Source Object
  11,                                     !- Outlet Port
  {e50fe811-7174-4e08-a4e2-2c4a06985166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b709256a-e6c5-429c-9752-4e107bedb09f}, !- Handle
  {e50fe811-7174-4e08-a4e2-2c4a06985166}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e4393fe-8f5e-4602-bee6-1eeb70f5c161}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU Cooling Coil Controller, !- Name
  {ca44017c-7dec-4c2d-bf1c-4a13c7bda9a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d7c3a04d-ade8-4fd2-9d3e-1abb96229643}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56bdf945-a7c9-4711-b10f-a128d2bbb9b5}, !- Water Inlet Node Name
  {5dabea59-ec34-46f0-afb4-4a4551147cb0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4609325f-3163-4bcc-bdd9-88c79f37df4d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {ae4f7458-f968-4f88-bdfe-71d1d4b22a21}, !- Inlet Port
  {56bdf945-a7c9-4711-b10f-a128d2bbb9b5}; !- Outlet Port

OS:Connection,
  {ae4f7458-f968-4f88-bdfe-71d1d4b22a21}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  20,                                     !- Outlet Port
  {4609325f-3163-4bcc-bdd9-88c79f37df4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d91ad416-bb55-40e6-b8d5-51689b828c42}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {5dabea59-ec34-46f0-afb4-4a4551147cb0}, !- Inlet Port
  {0448ed12-b7e8-477d-a9bf-3052f985bc5a}; !- Outlet Port

OS:Connection,
  {56bdf945-a7c9-4711-b10f-a128d2bbb9b5}, !- Handle
  {4609325f-3163-4bcc-bdd9-88c79f37df4d}, !- Source Object
  3,                                      !- Outlet Port
  {d7c3a04d-ade8-4fd2-9d3e-1abb96229643}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5dabea59-ec34-46f0-afb4-4a4551147cb0}, !- Handle
  {d7c3a04d-ade8-4fd2-9d3e-1abb96229643}, !- Source Object
  6,                                      !- Outlet Port
  {d91ad416-bb55-40e6-b8d5-51689b828c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0448ed12-b7e8-477d-a9bf-3052f985bc5a}, !- Handle
  {d91ad416-bb55-40e6-b8d5-51689b828c42}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9f756174-ad0e-4b97-98dd-81cef834cbae}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU Heating Coil Controller, !- Name
  {d7c3a04d-ade8-4fd2-9d3e-1abb96229643}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3d722a80-ac69-43fb-a267-c06bd2bcf818}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ff91d40a-9d9f-48e8-b086-77ee32e85377}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ca81aca-0544-497d-b1ad-f2ce177738dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ff91d40a-9d9f-48e8-b086-77ee32e85377}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ca81aca-0544-497d-b1ad-f2ce177738dc}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fdbd1893-0e45-4bd0-b4eb-7c676b1f1592}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {765a9563-4094-48a9-8020-dc012094bdf8}, !- Air Inlet Node Name
  {d948a76c-5cd9-45be-a50e-59ee0ddd6573}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3d722a80-ac69-43fb-a267-c06bd2bcf818}, !- Supply Air Fan Name
  {ca44017c-7dec-4c2d-bf1c-4a13c7bda9a4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d7c3a04d-ade8-4fd2-9d3e-1abb96229643}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b5e5a193-e9e8-43dc-8487-92d04a85f4e5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU Inlet Air Node, !- Name
  {aea91757-756f-47f7-a25f-8eca5b143601}, !- Inlet Port
  {765a9563-4094-48a9-8020-dc012094bdf8}; !- Outlet Port

OS:Connection,
  {aea91757-756f-47f7-a25f-8eca5b143601}, !- Handle
  {5d4632ec-af3f-466c-93e5-91c64a81d137}, !- Source Object
  2,                                      !- Outlet Port
  {b5e5a193-e9e8-43dc-8487-92d04a85f4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {765a9563-4094-48a9-8020-dc012094bdf8}, !- Handle
  {b5e5a193-e9e8-43dc-8487-92d04a85f4e5}, !- Source Object
  3,                                      !- Outlet Port
  {fdbd1893-0e45-4bd0-b4eb-7c676b1f1592}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5a12e518-4c94-46e7-a527-29e2c678fe87}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid FCU Outlet Air Node, !- Name
  {d948a76c-5cd9-45be-a50e-59ee0ddd6573}, !- Inlet Port
  {bb1da248-77d1-43df-9391-90b1158f1e5a}; !- Outlet Port

OS:Connection,
  {bb1da248-77d1-43df-9391-90b1158f1e5a}, !- Handle
  {5a12e518-4c94-46e7-a527-29e2c678fe87}, !- Source Object
  3,                                      !- Outlet Port
  {5b78fc57-8640-4ec5-a66d-c468a56b98c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d948a76c-5cd9-45be-a50e-59ee0ddd6573}, !- Handle
  {fdbd1893-0e45-4bd0-b4eb-7c676b1f1592}, !- Source Object
  10,                                     !- Outlet Port
  {5a12e518-4c94-46e7-a527-29e2c678fe87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6345924f-aaa3-4f84-9240-07446837666c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {12d84eb4-743f-4138-9996-1a01814f46af}, !- Water Inlet Node Name
  {e9bab0c6-b85f-4467-9820-bad2b0b6ed6b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f8afbdab-1846-4cc6-9720-f7cc7df9b749}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {a651e3e9-f1e1-40be-96f4-88fa6190376a}, !- Inlet Port
  {12d84eb4-743f-4138-9996-1a01814f46af}; !- Outlet Port

OS:Connection,
  {a651e3e9-f1e1-40be-96f4-88fa6190376a}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  21,                                     !- Outlet Port
  {f8afbdab-1846-4cc6-9720-f7cc7df9b749}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {845ee5dc-990a-4398-ae82-20632850dd4d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {e9bab0c6-b85f-4467-9820-bad2b0b6ed6b}, !- Inlet Port
  {0306b4b4-dc2c-4169-8fda-c05e2c74d1a7}; !- Outlet Port

OS:Connection,
  {12d84eb4-743f-4138-9996-1a01814f46af}, !- Handle
  {f8afbdab-1846-4cc6-9720-f7cc7df9b749}, !- Source Object
  3,                                      !- Outlet Port
  {6345924f-aaa3-4f84-9240-07446837666c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e9bab0c6-b85f-4467-9820-bad2b0b6ed6b}, !- Handle
  {6345924f-aaa3-4f84-9240-07446837666c}, !- Source Object
  11,                                     !- Outlet Port
  {845ee5dc-990a-4398-ae82-20632850dd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0306b4b4-dc2c-4169-8fda-c05e2c74d1a7}, !- Handle
  {845ee5dc-990a-4398-ae82-20632850dd4d}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9ed70872-3e77-4075-8aa3-239022f3e91a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU Cooling Coil Controller, !- Name
  {6345924f-aaa3-4f84-9240-07446837666c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8e4166ae-2b99-408a-bf9d-e46c83c23ddb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {55680ce3-934e-49cb-9a3b-a378d6f3c976}, !- Water Inlet Node Name
  {6c040cff-bd4c-43a3-b3ab-ee7b939bed6c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc349250-bb4c-4c70-970e-d0e62af17a60}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {d327b00a-2d46-48f3-9baa-9ebf80bc583d}, !- Inlet Port
  {55680ce3-934e-49cb-9a3b-a378d6f3c976}; !- Outlet Port

OS:Connection,
  {d327b00a-2d46-48f3-9baa-9ebf80bc583d}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  21,                                     !- Outlet Port
  {bc349250-bb4c-4c70-970e-d0e62af17a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46f7af0a-b7b2-4e22-9c3c-8ad3ac21eaf5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {6c040cff-bd4c-43a3-b3ab-ee7b939bed6c}, !- Inlet Port
  {28ba9038-9983-4dd3-abbd-9a62b53552b1}; !- Outlet Port

OS:Connection,
  {55680ce3-934e-49cb-9a3b-a378d6f3c976}, !- Handle
  {bc349250-bb4c-4c70-970e-d0e62af17a60}, !- Source Object
  3,                                      !- Outlet Port
  {8e4166ae-2b99-408a-bf9d-e46c83c23ddb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c040cff-bd4c-43a3-b3ab-ee7b939bed6c}, !- Handle
  {8e4166ae-2b99-408a-bf9d-e46c83c23ddb}, !- Source Object
  6,                                      !- Outlet Port
  {46f7af0a-b7b2-4e22-9c3c-8ad3ac21eaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ba9038-9983-4dd3-abbd-9a62b53552b1}, !- Handle
  {46f7af0a-b7b2-4e22-9c3c-8ad3ac21eaf5}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ae6deb3-32bd-403b-a939-c072c6c8cc79}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU Heating Coil Controller, !- Name
  {8e4166ae-2b99-408a-bf9d-e46c83c23ddb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {26b03c43-d728-4a42-b515-02a73ae412c5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7e9a941-779d-494a-bbf4-c37786c1dfa4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {407e94fc-9d59-4a46-a8a6-2266b0b7275a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a7e9a941-779d-494a-bbf4-c37786c1dfa4}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {407e94fc-9d59-4a46-a8a6-2266b0b7275a}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cc45c014-f2fe-409d-8577-86e144c5503a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {cc993f97-2b36-40bf-ae26-81961379db6c}, !- Air Inlet Node Name
  {14e76f9e-55d4-4b5f-ac3d-51c361a1583a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {26b03c43-d728-4a42-b515-02a73ae412c5}, !- Supply Air Fan Name
  {6345924f-aaa3-4f84-9240-07446837666c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8e4166ae-2b99-408a-bf9d-e46c83c23ddb}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c5dfa5dd-5b1a-4c3c-8cee-dfead8b5f9ad}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU Inlet Air Node, !- Name
  {6c65c773-30b3-42bc-ad7f-0ccbc5f0846e}, !- Inlet Port
  {cc993f97-2b36-40bf-ae26-81961379db6c}; !- Outlet Port

OS:Connection,
  {6c65c773-30b3-42bc-ad7f-0ccbc5f0846e}, !- Handle
  {266900f5-e5af-4772-b93f-66908dc2b2ff}, !- Source Object
  2,                                      !- Outlet Port
  {c5dfa5dd-5b1a-4c3c-8cee-dfead8b5f9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc993f97-2b36-40bf-ae26-81961379db6c}, !- Handle
  {c5dfa5dd-5b1a-4c3c-8cee-dfead8b5f9ad}, !- Source Object
  3,                                      !- Outlet Port
  {cc45c014-f2fe-409d-8577-86e144c5503a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {417173d2-a35c-47bc-a555-05b09e473924}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid FCU Outlet Air Node, !- Name
  {14e76f9e-55d4-4b5f-ac3d-51c361a1583a}, !- Inlet Port
  {e5b86f10-9287-4e64-893c-e3d66ae7e2dc}; !- Outlet Port

OS:Connection,
  {e5b86f10-9287-4e64-893c-e3d66ae7e2dc}, !- Handle
  {417173d2-a35c-47bc-a555-05b09e473924}, !- Source Object
  3,                                      !- Outlet Port
  {19b09c5c-ccb8-49c3-b0d7-84a87c1bf654}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14e76f9e-55d4-4b5f-ac3d-51c361a1583a}, !- Handle
  {cc45c014-f2fe-409d-8577-86e144c5503a}, !- Source Object
  10,                                     !- Outlet Port
  {417173d2-a35c-47bc-a555-05b09e473924}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4bb22673-97c8-45c6-b135-7743bc2c6ffc}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3925cd78-471b-4c07-8f49-d4c5c9bc8bf9}, !- Water Inlet Node Name
  {55a7c70c-6df1-4d81-8efd-9d26114a3c91}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c0d46def-f1c4-4efb-9ea5-4dbcd2ffac4f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {6f8bb617-626e-4ad3-aa53-26b79027e47d}, !- Inlet Port
  {3925cd78-471b-4c07-8f49-d4c5c9bc8bf9}; !- Outlet Port

OS:Connection,
  {6f8bb617-626e-4ad3-aa53-26b79027e47d}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  22,                                     !- Outlet Port
  {c0d46def-f1c4-4efb-9ea5-4dbcd2ffac4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ad0132e-2bb6-49d7-92be-fd3ef115e96b}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {55a7c70c-6df1-4d81-8efd-9d26114a3c91}, !- Inlet Port
  {898a4371-80d0-4533-976a-1f0eaa54feb3}; !- Outlet Port

OS:Connection,
  {3925cd78-471b-4c07-8f49-d4c5c9bc8bf9}, !- Handle
  {c0d46def-f1c4-4efb-9ea5-4dbcd2ffac4f}, !- Source Object
  3,                                      !- Outlet Port
  {4bb22673-97c8-45c6-b135-7743bc2c6ffc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {55a7c70c-6df1-4d81-8efd-9d26114a3c91}, !- Handle
  {4bb22673-97c8-45c6-b135-7743bc2c6ffc}, !- Source Object
  11,                                     !- Outlet Port
  {1ad0132e-2bb6-49d7-92be-fd3ef115e96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898a4371-80d0-4533-976a-1f0eaa54feb3}, !- Handle
  {1ad0132e-2bb6-49d7-92be-fd3ef115e96b}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a9febcac-ace2-4c78-afb3-b87015672f06}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU Cooling Coil Controller, !- Name
  {4bb22673-97c8-45c6-b135-7743bc2c6ffc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ee4d0198-06c1-45a3-adc9-f421e0e815fa}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3904f249-29fd-49c0-abd1-2cfac7e56fbf}, !- Water Inlet Node Name
  {ceb04b85-2a73-4e42-a29a-b8da16f1534e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {310a92bc-fd09-42a4-8341-dcd543bfd126}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {2a2b7a53-a69b-4217-abe7-b08950177e5d}, !- Inlet Port
  {3904f249-29fd-49c0-abd1-2cfac7e56fbf}; !- Outlet Port

OS:Connection,
  {2a2b7a53-a69b-4217-abe7-b08950177e5d}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  22,                                     !- Outlet Port
  {310a92bc-fd09-42a4-8341-dcd543bfd126}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73d4302f-d051-4058-8261-18ee90fb0457}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {ceb04b85-2a73-4e42-a29a-b8da16f1534e}, !- Inlet Port
  {2b50c588-4aaa-46ef-82db-8bdc68feb967}; !- Outlet Port

OS:Connection,
  {3904f249-29fd-49c0-abd1-2cfac7e56fbf}, !- Handle
  {310a92bc-fd09-42a4-8341-dcd543bfd126}, !- Source Object
  3,                                      !- Outlet Port
  {ee4d0198-06c1-45a3-adc9-f421e0e815fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ceb04b85-2a73-4e42-a29a-b8da16f1534e}, !- Handle
  {ee4d0198-06c1-45a3-adc9-f421e0e815fa}, !- Source Object
  6,                                      !- Outlet Port
  {73d4302f-d051-4058-8261-18ee90fb0457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b50c588-4aaa-46ef-82db-8bdc68feb967}, !- Handle
  {73d4302f-d051-4058-8261-18ee90fb0457}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cef42509-a2b3-4cc2-aa2c-4a5018004582}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU Heating Coil Controller, !- Name
  {ee4d0198-06c1-45a3-adc9-f421e0e815fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {03661fbc-a8d2-4624-83f2-95b49c4b85bf}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5160cc70-dd64-4514-b34d-810e8156970f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73860d7d-b1e9-4c9e-8517-d11bf9f3b4e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5160cc70-dd64-4514-b34d-810e8156970f}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73860d7d-b1e9-4c9e-8517-d11bf9f3b4e3}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3c11221a-6270-4b95-8a76-185983c62fd0}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1aab5feb-da82-4881-89e8-1f27e7992ae0}, !- Air Inlet Node Name
  {3239f657-7266-43f5-9388-4820e4b61830}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {03661fbc-a8d2-4624-83f2-95b49c4b85bf}, !- Supply Air Fan Name
  {4bb22673-97c8-45c6-b135-7743bc2c6ffc}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ee4d0198-06c1-45a3-adc9-f421e0e815fa}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {921df7e9-21e4-4e10-a661-e1d7774d8623}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU Inlet Air Node, !- Name
  {8dfaa308-44dc-4682-a41a-2c7650235dbc}, !- Inlet Port
  {1aab5feb-da82-4881-89e8-1f27e7992ae0}; !- Outlet Port

OS:Connection,
  {8dfaa308-44dc-4682-a41a-2c7650235dbc}, !- Handle
  {d180d0ca-0389-451b-86b2-0952fa68e85c}, !- Source Object
  2,                                      !- Outlet Port
  {921df7e9-21e4-4e10-a661-e1d7774d8623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aab5feb-da82-4881-89e8-1f27e7992ae0}, !- Handle
  {921df7e9-21e4-4e10-a661-e1d7774d8623}, !- Source Object
  3,                                      !- Outlet Port
  {3c11221a-6270-4b95-8a76-185983c62fd0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2d527afc-09bf-4ba8-b967-ea08014958db}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid FCU Outlet Air Node, !- Name
  {3239f657-7266-43f5-9388-4820e4b61830}, !- Inlet Port
  {4c0e1729-1bd2-4896-a5a6-7f619cd9acb0}; !- Outlet Port

OS:Connection,
  {4c0e1729-1bd2-4896-a5a6-7f619cd9acb0}, !- Handle
  {2d527afc-09bf-4ba8-b967-ea08014958db}, !- Source Object
  3,                                      !- Outlet Port
  {23c48165-db42-476a-8fb5-89e48a656840}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3239f657-7266-43f5-9388-4820e4b61830}, !- Handle
  {3c11221a-6270-4b95-8a76-185983c62fd0}, !- Source Object
  10,                                     !- Outlet Port
  {2d527afc-09bf-4ba8-b967-ea08014958db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0b5b8270-b44d-4d03-b8b7-0c4ab7a04561}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {83229245-89fc-4c08-a993-51e467ba455b}, !- Water Inlet Node Name
  {8d4176c4-2fe1-4a4a-944b-67e88ce3ec5c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3f8dae34-71b8-4feb-8fd0-d9e2f65873fd}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {5101eecc-38f6-4f30-a877-4a85d2e27ab6}, !- Inlet Port
  {83229245-89fc-4c08-a993-51e467ba455b}; !- Outlet Port

OS:Connection,
  {5101eecc-38f6-4f30-a877-4a85d2e27ab6}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  23,                                     !- Outlet Port
  {3f8dae34-71b8-4feb-8fd0-d9e2f65873fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e50acf2-4926-4948-a203-188faf88532b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {8d4176c4-2fe1-4a4a-944b-67e88ce3ec5c}, !- Inlet Port
  {96165332-7336-4c3e-a0b4-1725c1caf0d0}; !- Outlet Port

OS:Connection,
  {83229245-89fc-4c08-a993-51e467ba455b}, !- Handle
  {3f8dae34-71b8-4feb-8fd0-d9e2f65873fd}, !- Source Object
  3,                                      !- Outlet Port
  {0b5b8270-b44d-4d03-b8b7-0c4ab7a04561}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8d4176c4-2fe1-4a4a-944b-67e88ce3ec5c}, !- Handle
  {0b5b8270-b44d-4d03-b8b7-0c4ab7a04561}, !- Source Object
  11,                                     !- Outlet Port
  {7e50acf2-4926-4948-a203-188faf88532b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96165332-7336-4c3e-a0b4-1725c1caf0d0}, !- Handle
  {7e50acf2-4926-4948-a203-188faf88532b}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {976fc237-d74a-4ea4-83b1-6a06776866f5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU Cooling Coil Controller, !- Name
  {0b5b8270-b44d-4d03-b8b7-0c4ab7a04561}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ce130987-5735-4a1d-988f-2682145efac8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3cf18a3f-3f63-4ea1-9091-ded5f751e973}, !- Water Inlet Node Name
  {679cc3c8-ff20-4e81-b82f-a5a2bbf0db35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5ee9f967-2a3f-4235-9c35-48259ad944bd}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {26d14694-aae5-4019-afc6-4a6c09625d64}, !- Inlet Port
  {3cf18a3f-3f63-4ea1-9091-ded5f751e973}; !- Outlet Port

OS:Connection,
  {26d14694-aae5-4019-afc6-4a6c09625d64}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  23,                                     !- Outlet Port
  {5ee9f967-2a3f-4235-9c35-48259ad944bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a68b3ac4-5caf-4ab4-b0d3-79ca6519ae67}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {679cc3c8-ff20-4e81-b82f-a5a2bbf0db35}, !- Inlet Port
  {746f6492-9cbb-4700-8f05-5ac037e4078d}; !- Outlet Port

OS:Connection,
  {3cf18a3f-3f63-4ea1-9091-ded5f751e973}, !- Handle
  {5ee9f967-2a3f-4235-9c35-48259ad944bd}, !- Source Object
  3,                                      !- Outlet Port
  {ce130987-5735-4a1d-988f-2682145efac8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {679cc3c8-ff20-4e81-b82f-a5a2bbf0db35}, !- Handle
  {ce130987-5735-4a1d-988f-2682145efac8}, !- Source Object
  6,                                      !- Outlet Port
  {a68b3ac4-5caf-4ab4-b0d3-79ca6519ae67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746f6492-9cbb-4700-8f05-5ac037e4078d}, !- Handle
  {a68b3ac4-5caf-4ab4-b0d3-79ca6519ae67}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55ff25fe-d8b5-4bb6-ac3c-0f9315013163}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU Heating Coil Controller, !- Name
  {ce130987-5735-4a1d-988f-2682145efac8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {10e839e1-e435-4a72-88e9-e49ac1107360}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0ffb21f-4917-4e4f-b7db-12b0e7664f96}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80f8e9f7-ad5a-4300-b392-61561f1f1686}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d0ffb21f-4917-4e4f-b7db-12b0e7664f96}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80f8e9f7-ad5a-4300-b392-61561f1f1686}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a6fadeba-f880-47fa-b72b-140b26f751b4}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {892f7ab7-36fa-4449-929c-dd5232c70b02}, !- Air Inlet Node Name
  {8f8ae9c3-7818-49be-ba8b-63f08f37df8a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {10e839e1-e435-4a72-88e9-e49ac1107360}, !- Supply Air Fan Name
  {0b5b8270-b44d-4d03-b8b7-0c4ab7a04561}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ce130987-5735-4a1d-988f-2682145efac8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {239a2957-5281-4dce-ae87-15072129f4f4}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU Inlet Air Node, !- Name
  {d4a7f183-2734-489f-89c0-6f7d3ded1c9b}, !- Inlet Port
  {892f7ab7-36fa-4449-929c-dd5232c70b02}; !- Outlet Port

OS:Connection,
  {d4a7f183-2734-489f-89c0-6f7d3ded1c9b}, !- Handle
  {ea982e06-c03c-486d-bc1a-568d08ffc0e4}, !- Source Object
  2,                                      !- Outlet Port
  {239a2957-5281-4dce-ae87-15072129f4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892f7ab7-36fa-4449-929c-dd5232c70b02}, !- Handle
  {239a2957-5281-4dce-ae87-15072129f4f4}, !- Source Object
  3,                                      !- Outlet Port
  {a6fadeba-f880-47fa-b72b-140b26f751b4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9eb3d33a-9d41-41ee-918c-5bf1194f82f2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid FCU Outlet Air Node, !- Name
  {8f8ae9c3-7818-49be-ba8b-63f08f37df8a}, !- Inlet Port
  {91adb5c6-b88c-44cb-9517-11adb5cc8f06}; !- Outlet Port

OS:Connection,
  {91adb5c6-b88c-44cb-9517-11adb5cc8f06}, !- Handle
  {9eb3d33a-9d41-41ee-918c-5bf1194f82f2}, !- Source Object
  3,                                      !- Outlet Port
  {f92ecb99-a5f5-44d9-8b7f-84e05ca5cf68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f8ae9c3-7818-49be-ba8b-63f08f37df8a}, !- Handle
  {a6fadeba-f880-47fa-b72b-140b26f751b4}, !- Source Object
  10,                                     !- Outlet Port
  {9eb3d33a-9d41-41ee-918c-5bf1194f82f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9a46894d-778f-4a4c-99de-a26c23d6ad5b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {443e40b6-488d-4219-9deb-0ee3fe73955c}, !- Water Inlet Node Name
  {f45d4a8b-4737-4573-a9c2-2dfdce755104}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {43fe067b-a62d-4618-89a7-13c5d12ee855}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {ae1dd646-39a2-4303-b84c-974ff13095e8}, !- Inlet Port
  {443e40b6-488d-4219-9deb-0ee3fe73955c}; !- Outlet Port

OS:Connection,
  {ae1dd646-39a2-4303-b84c-974ff13095e8}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  24,                                     !- Outlet Port
  {43fe067b-a62d-4618-89a7-13c5d12ee855}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27e9533a-3883-41d7-803f-81ff9ee2ae3d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {f45d4a8b-4737-4573-a9c2-2dfdce755104}, !- Inlet Port
  {8f634574-2c63-482d-8a65-19d00e6b2059}; !- Outlet Port

OS:Connection,
  {443e40b6-488d-4219-9deb-0ee3fe73955c}, !- Handle
  {43fe067b-a62d-4618-89a7-13c5d12ee855}, !- Source Object
  3,                                      !- Outlet Port
  {9a46894d-778f-4a4c-99de-a26c23d6ad5b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f45d4a8b-4737-4573-a9c2-2dfdce755104}, !- Handle
  {9a46894d-778f-4a4c-99de-a26c23d6ad5b}, !- Source Object
  11,                                     !- Outlet Port
  {27e9533a-3883-41d7-803f-81ff9ee2ae3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f634574-2c63-482d-8a65-19d00e6b2059}, !- Handle
  {27e9533a-3883-41d7-803f-81ff9ee2ae3d}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {06598874-bde6-45c1-ac35-f289278293a1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU Cooling Coil Controller, !- Name
  {9a46894d-778f-4a4c-99de-a26c23d6ad5b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0c3f1561-dee8-4381-af47-33260ffa747d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {28dfce68-20c9-4341-82ac-cbe5e235196f}, !- Water Inlet Node Name
  {a01df637-56f7-4eb7-97e0-5993a61278e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5155041c-c5fa-4a87-a63d-b4cd2f53101f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {79958e8b-3887-4e6c-8ab7-9ed7b52b8828}, !- Inlet Port
  {28dfce68-20c9-4341-82ac-cbe5e235196f}; !- Outlet Port

OS:Connection,
  {79958e8b-3887-4e6c-8ab7-9ed7b52b8828}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  24,                                     !- Outlet Port
  {5155041c-c5fa-4a87-a63d-b4cd2f53101f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a96be47-ef1e-4540-9cf9-fe96d0392c53}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {a01df637-56f7-4eb7-97e0-5993a61278e4}, !- Inlet Port
  {b82163d9-d5e7-4c88-aebd-fd8d19d80bee}; !- Outlet Port

OS:Connection,
  {28dfce68-20c9-4341-82ac-cbe5e235196f}, !- Handle
  {5155041c-c5fa-4a87-a63d-b4cd2f53101f}, !- Source Object
  3,                                      !- Outlet Port
  {0c3f1561-dee8-4381-af47-33260ffa747d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a01df637-56f7-4eb7-97e0-5993a61278e4}, !- Handle
  {0c3f1561-dee8-4381-af47-33260ffa747d}, !- Source Object
  6,                                      !- Outlet Port
  {4a96be47-ef1e-4540-9cf9-fe96d0392c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82163d9-d5e7-4c88-aebd-fd8d19d80bee}, !- Handle
  {4a96be47-ef1e-4540-9cf9-fe96d0392c53}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f9ef0f1d-7b82-466f-a519-797520afda26}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU Heating Coil Controller, !- Name
  {0c3f1561-dee8-4381-af47-33260ffa747d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c989eb2d-94a0-4b81-b75b-d2eceeafd1de}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9326ac81-4cf8-4f50-9f79-7c8a3d42b1cc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe99dd7f-016d-4461-8173-f721b26126b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9326ac81-4cf8-4f50-9f79-7c8a3d42b1cc}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe99dd7f-016d-4461-8173-f721b26126b0}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4111a770-442a-404a-9a0a-bf7ec7768ff6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {849400a0-abce-45e3-91e4-066be6bfaf97}, !- Air Inlet Node Name
  {5d7c5348-0ad4-4f78-8c25-7657470706d5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c989eb2d-94a0-4b81-b75b-d2eceeafd1de}, !- Supply Air Fan Name
  {9a46894d-778f-4a4c-99de-a26c23d6ad5b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0c3f1561-dee8-4381-af47-33260ffa747d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dc22d333-4f69-403e-b8ff-d12e5ccc9f52}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU Inlet Air Node, !- Name
  {5dbd0c16-062d-46ab-85b5-9fbd165d9f49}, !- Inlet Port
  {849400a0-abce-45e3-91e4-066be6bfaf97}; !- Outlet Port

OS:Connection,
  {5dbd0c16-062d-46ab-85b5-9fbd165d9f49}, !- Handle
  {c3967bc8-8d03-4528-aa50-1a786195642f}, !- Source Object
  2,                                      !- Outlet Port
  {dc22d333-4f69-403e-b8ff-d12e5ccc9f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849400a0-abce-45e3-91e4-066be6bfaf97}, !- Handle
  {dc22d333-4f69-403e-b8ff-d12e5ccc9f52}, !- Source Object
  3,                                      !- Outlet Port
  {4111a770-442a-404a-9a0a-bf7ec7768ff6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0d61673f-f6a5-4207-9a14-b6bda040d641}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid FCU Outlet Air Node, !- Name
  {5d7c5348-0ad4-4f78-8c25-7657470706d5}, !- Inlet Port
  {43ff50dd-9ed6-4adc-8424-a0da03127c76}; !- Outlet Port

OS:Connection,
  {43ff50dd-9ed6-4adc-8424-a0da03127c76}, !- Handle
  {0d61673f-f6a5-4207-9a14-b6bda040d641}, !- Source Object
  3,                                      !- Outlet Port
  {eeb7a9b8-3b8f-42a0-9aa9-37e92ff17c66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d7c5348-0ad4-4f78-8c25-7657470706d5}, !- Handle
  {4111a770-442a-404a-9a0a-bf7ec7768ff6}, !- Source Object
  10,                                     !- Outlet Port
  {0d61673f-f6a5-4207-9a14-b6bda040d641}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5e0b1ee4-96af-4741-be7c-92cf0a5cb6a4}, !- Handle
  9 Zone DOAS 1,                          !- Name
  ,                                       !- Controller List Name
  {82fbf0df-b02b-4a65-b51f-cf1b46d89624}, !- Availability Schedule
  {777e6fbf-b17b-4115-b5b2-820eb00b2148}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31697d98-f6f5-4715-b88d-68f1a24cfe75}, !- Supply Side Inlet Node Name
  {f396a44c-d10b-471c-a972-4ec6360782fc}, !- Demand Side Outlet Node Name
  {2284658a-8883-44fe-a37b-50e4f9530c9c}, !- Demand Side Inlet Node A
  {29dd849a-5c6d-4e17-83ab-dc63caa99de1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Demand Mixer Name
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17e415b5-c461-4736-ac07-a8d6e5f02a2f}, !- Handle
  9 Zone DOAS 1 Supply Inlet Node,        !- Name
  {31697d98-f6f5-4715-b88d-68f1a24cfe75}, !- Inlet Port
  {ce9edbb6-4269-4f32-9cd7-a661ffc8f915}; !- Outlet Port

OS:Node,
  {afada64a-4bed-47af-a16a-7de87b4178c1}, !- Handle
  9 Zone DOAS 1 Supply Outlet Node,       !- Name
  {a759d97b-40ca-462f-851a-ec30bf6a61f6}, !- Inlet Port
  {29dd849a-5c6d-4e17-83ab-dc63caa99de1}; !- Outlet Port

OS:Connection,
  {31697d98-f6f5-4715-b88d-68f1a24cfe75}, !- Handle
  {5e0b1ee4-96af-4741-be7c-92cf0a5cb6a4}, !- Source Object
  9,                                      !- Outlet Port
  {17e415b5-c461-4736-ac07-a8d6e5f02a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29dd849a-5c6d-4e17-83ab-dc63caa99de1}, !- Handle
  {afada64a-4bed-47af-a16a-7de87b4178c1}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b1ee4-96af-4741-be7c-92cf0a5cb6a4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a4c70cc8-d7ac-4b84-a870-526bd73e33bb}, !- Handle
  9 Zone DOAS 1 Demand Inlet Node,        !- Name
  {2284658a-8883-44fe-a37b-50e4f9530c9c}, !- Inlet Port
  {0377ece4-f56b-417b-8da6-fbe5b99d8d8c}; !- Outlet Port

OS:Node,
  {60cb65d0-426f-48a2-9e52-f636ef4c7092}, !- Handle
  9 Zone DOAS 1 Demand Outlet Node,       !- Name
  {e06474ed-c38e-426e-8a2e-791f98b65f02}, !- Inlet Port
  {f396a44c-d10b-471c-a972-4ec6360782fc}; !- Outlet Port

OS:Node,
  {542ffab0-1e7a-4458-bc17-5b29f67cfe8d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Air Terminal Outlet Air Node, !- Name
  {666e410b-037a-4715-9359-dee88670042f}, !- Inlet Port
  {101f945c-82a0-48a2-a422-727f86b32178}; !- Outlet Port

OS:Connection,
  {2284658a-8883-44fe-a37b-50e4f9530c9c}, !- Handle
  {5e0b1ee4-96af-4741-be7c-92cf0a5cb6a4}, !- Source Object
  11,                                     !- Outlet Port
  {a4c70cc8-d7ac-4b84-a870-526bd73e33bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f396a44c-d10b-471c-a972-4ec6360782fc}, !- Handle
  {60cb65d0-426f-48a2-9e52-f636ef4c7092}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b1ee4-96af-4741-be7c-92cf0a5cb6a4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {0377ece4-f56b-417b-8da6-fbe5b99d8d8c}, !- Inlet Node Name
  {05bcfc89-f315-4085-bf11-bed030ef5bde}, !- Outlet Node Name 1
  {54b50042-1e11-42e3-bdd9-ceade280b6e9}, !- Outlet Node Name 2
  {110eab9d-b413-49e9-a4d9-532e298edcbe}, !- Outlet Node Name 3
  {d567e7f1-dc64-4575-941d-be8b5f8c1d08}, !- Outlet Node Name 4
  {c2e89f4d-9910-4369-9097-6a3844ad5a1d}, !- Outlet Node Name 5
  {52dd946f-3046-4746-90b0-1ef9c0d7c93e}, !- Outlet Node Name 6
  {550c63e8-5941-4f34-a379-c4acf5161b25}, !- Outlet Node Name 7
  {65866ed8-5ca5-4247-9367-b055bd7f880d}, !- Outlet Node Name 8
  {23029278-95c9-42c9-823f-fd5a5194dd1c}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e06474ed-c38e-426e-8a2e-791f98b65f02}, !- Outlet Node Name
  {9f5c693f-0a82-4c90-8d6b-3262dc70b84b}, !- Inlet Node Name 1
  {38f150bc-93a0-41d0-91e4-4b04c0f7fdf9}, !- Inlet Node Name 2
  {09756ed0-5f50-4d41-9cc7-9510733422c9}, !- Inlet Node Name 3
  {270d93e3-0830-498e-ad5a-048a5b4996ec}, !- Inlet Node Name 4
  {5f9f29ba-8c50-48ca-afb0-dae43471735c}, !- Inlet Node Name 5
  {04026419-8138-4046-aa4f-8d2d46ee1ad4}, !- Inlet Node Name 6
  {e5d4dd74-8643-40af-9db0-606d241ee7c3}, !- Inlet Node Name 7
  {7dd28412-de21-4911-9f1a-51b2876531db}, !- Inlet Node Name 8
  {4413981a-37bf-4044-85d3-ed5e345de107}; !- Inlet Node Name 9

OS:Connection,
  {0377ece4-f56b-417b-8da6-fbe5b99d8d8c}, !- Handle
  {a4c70cc8-d7ac-4b84-a870-526bd73e33bb}, !- Source Object
  3,                                      !- Outlet Port
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e06474ed-c38e-426e-8a2e-791f98b65f02}, !- Handle
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Source Object
  2,                                      !- Outlet Port
  {60cb65d0-426f-48a2-9e52-f636ef4c7092}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b09c7488-7582-4443-b08f-00891c8de49a}, !- Handle
  {5e0b1ee4-96af-4741-be7c-92cf0a5cb6a4}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {777e6fbf-b17b-4115-b5b2-820eb00b2148}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {fc025bbb-f531-44d6-8953-e8e15d5c9d83}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4b844614-5aad-44ac-86f3-d94e620d8d13}, !- Handle
  DOAS Supply Fan 3,                      !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {77ed6fb2-415c-457e-b9a5-da9e974059d8}, !- Air Inlet Node Name
  {a759d97b-40ca-462f-851a-ec30bf6a61f6}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {a759d97b-40ca-462f-851a-ec30bf6a61f6}, !- Handle
  {4b844614-5aad-44ac-86f3-d94e620d8d13}, !- Source Object
  9,                                      !- Outlet Port
  {afada64a-4bed-47af-a16a-7de87b4178c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fc0c2411-750c-45e1-a402-c99029848727}, !- Handle
  9 Zone DOAS 1 Htg Coil,                 !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {659cff7d-9554-4219-a2cc-a88463e40940}, !- Water Inlet Node Name
  {e9bcb8c2-73d8-4d04-a7a6-b9d84c1e4231}, !- Water Outlet Node Name
  {6f4cf8de-5219-4d30-bd6b-b2c387e8bdab}, !- Air Inlet Node Name
  {53dd969f-8938-4426-b9ac-e531e61de751}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7787a483-4c26-41fb-9835-7520dfb057fd}, !- Handle
  9 Zone DOAS 1 Htg Coil Inlet Water Node, !- Name
  {31f2dc5e-35b2-4d41-a04f-f25805b26f40}, !- Inlet Port
  {659cff7d-9554-4219-a2cc-a88463e40940}; !- Outlet Port

OS:Connection,
  {31f2dc5e-35b2-4d41-a04f-f25805b26f40}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  25,                                     !- Outlet Port
  {7787a483-4c26-41fb-9835-7520dfb057fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5dfbed4-8ac0-4d04-b951-6c77ffd02120}, !- Handle
  9 Zone DOAS 1 Htg Coil Outlet Water Node, !- Name
  {e9bcb8c2-73d8-4d04-a7a6-b9d84c1e4231}, !- Inlet Port
  {4d813d20-4b31-453c-9077-e23c2c480e2e}; !- Outlet Port

OS:Connection,
  {659cff7d-9554-4219-a2cc-a88463e40940}, !- Handle
  {7787a483-4c26-41fb-9835-7520dfb057fd}, !- Source Object
  3,                                      !- Outlet Port
  {fc0c2411-750c-45e1-a402-c99029848727}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9bcb8c2-73d8-4d04-a7a6-b9d84c1e4231}, !- Handle
  {fc0c2411-750c-45e1-a402-c99029848727}, !- Source Object
  6,                                      !- Outlet Port
  {d5dfbed4-8ac0-4d04-b951-6c77ffd02120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d813d20-4b31-453c-9077-e23c2c480e2e}, !- Handle
  {d5dfbed4-8ac0-4d04-b951-6c77ffd02120}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cdb03438-b3e4-4348-ad1d-ec65459d4018}, !- Handle
  9 Zone DOAS 1 Htg Coil Controller,      !- Name
  {fc0c2411-750c-45e1-a402-c99029848727}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e314e6eb-32a2-4fb7-8e80-03f9838f796d}, !- Handle
  9 Zone DOAS 1 Htg Coil Outlet Air Node, !- Name
  {53dd969f-8938-4426-b9ac-e531e61de751}, !- Inlet Port
  {77ed6fb2-415c-457e-b9a5-da9e974059d8}; !- Outlet Port

OS:Connection,
  {53dd969f-8938-4426-b9ac-e531e61de751}, !- Handle
  {fc0c2411-750c-45e1-a402-c99029848727}, !- Source Object
  8,                                      !- Outlet Port
  {e314e6eb-32a2-4fb7-8e80-03f9838f796d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77ed6fb2-415c-457e-b9a5-da9e974059d8}, !- Handle
  {e314e6eb-32a2-4fb7-8e80-03f9838f796d}, !- Source Object
  3,                                      !- Outlet Port
  {4b844614-5aad-44ac-86f3-d94e620d8d13}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e07c64af-4a91-4063-a88d-b81f133261bc}, !- Handle
  9 Zone DOAS 1 Clg Coil,                 !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1d45eceb-6c6d-40dd-ad7b-863c6ca51d5e}, !- Water Inlet Node Name
  {9442bc19-3183-45e7-8f0e-bee8e4564004}, !- Water Outlet Node Name
  {a2ef6a3b-650e-48e6-8b97-4685ad0980a4}, !- Air Inlet Node Name
  {1c5cff22-c904-4589-885e-3704a183063f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a106e1dc-c98e-4e7a-91ec-e90d595061f6}, !- Handle
  9 Zone DOAS 1 Clg Coil Inlet Water Node, !- Name
  {d3273105-9514-4f90-9220-b1c08b8adcf0}, !- Inlet Port
  {1d45eceb-6c6d-40dd-ad7b-863c6ca51d5e}; !- Outlet Port

OS:Connection,
  {d3273105-9514-4f90-9220-b1c08b8adcf0}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  25,                                     !- Outlet Port
  {a106e1dc-c98e-4e7a-91ec-e90d595061f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88758c28-35bc-4650-bbdd-c05fbdebeaf4}, !- Handle
  9 Zone DOAS 1 Clg Coil Outlet Water Node, !- Name
  {9442bc19-3183-45e7-8f0e-bee8e4564004}, !- Inlet Port
  {5f95a573-b77c-4af4-bdaf-7e916cfa2038}; !- Outlet Port

OS:Connection,
  {1d45eceb-6c6d-40dd-ad7b-863c6ca51d5e}, !- Handle
  {a106e1dc-c98e-4e7a-91ec-e90d595061f6}, !- Source Object
  3,                                      !- Outlet Port
  {e07c64af-4a91-4063-a88d-b81f133261bc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9442bc19-3183-45e7-8f0e-bee8e4564004}, !- Handle
  {e07c64af-4a91-4063-a88d-b81f133261bc}, !- Source Object
  11,                                     !- Outlet Port
  {88758c28-35bc-4650-bbdd-c05fbdebeaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f95a573-b77c-4af4-bdaf-7e916cfa2038}, !- Handle
  {88758c28-35bc-4650-bbdd-c05fbdebeaf4}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {144b4801-0f98-44d2-ad6e-b7792edc93e1}, !- Handle
  9 Zone DOAS 1 Clg Coil Controller,      !- Name
  {e07c64af-4a91-4063-a88d-b81f133261bc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f28bd712-3740-4efd-9ad9-4d0d6a07b8af}, !- Handle
  9 Zone DOAS 1 Clg Coil Outlet Air Node, !- Name
  {1c5cff22-c904-4589-885e-3704a183063f}, !- Inlet Port
  {6f4cf8de-5219-4d30-bd6b-b2c387e8bdab}; !- Outlet Port

OS:Connection,
  {1c5cff22-c904-4589-885e-3704a183063f}, !- Handle
  {e07c64af-4a91-4063-a88d-b81f133261bc}, !- Source Object
  13,                                     !- Outlet Port
  {f28bd712-3740-4efd-9ad9-4d0d6a07b8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4cf8de-5219-4d30-bd6b-b2c387e8bdab}, !- Handle
  {f28bd712-3740-4efd-9ad9-4d0d6a07b8af}, !- Source Object
  3,                                      !- Outlet Port
  {fc0c2411-750c-45e1-a402-c99029848727}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {85cf3b96-6f6e-47ba-98d3-d23a1d0414e5}, !- Handle
  9 Zone DOAS 1 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {82fbf0df-b02b-4a65-b51f-cf1b46d89624}, !- Minimum Outdoor Air Schedule Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {18391466-4cdf-415d-9721-95a2ed6554f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {18391466-4cdf-415d-9721-95a2ed6554f8}, !- Handle
  9 Zone DOAS 1 Mechanical Ventilation Controller, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4097fcd3-10cd-42e3-9bc6-9854d3ade264}, !- Handle
  9 Zone DOAS 1 OA System,                !- Name
  {85cf3b96-6f6e-47ba-98d3-d23a1d0414e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {01e88689-bc4e-455d-a052-19722e1d6588}, !- Mixed Air Node Name
  {c4a4989c-8609-4170-ba99-6459615bb627}, !- Outdoor Air Stream Node Name
  {53107491-3a9a-4439-8c60-8f6abc566d5f}, !- Relief Air Stream Node Name
  {4f0354b2-29f9-47d8-b111-9a6d53b377af}; !- Return Air Stream Node Name

OS:Node,
  {0cf7922f-09aa-42bd-8c05-39c9705a9105}, !- Handle
  9 Zone DOAS 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {c4a4989c-8609-4170-ba99-6459615bb627}; !- Outlet Port

OS:Connection,
  {c4a4989c-8609-4170-ba99-6459615bb627}, !- Handle
  {0cf7922f-09aa-42bd-8c05-39c9705a9105}, !- Source Object
  3,                                      !- Outlet Port
  {4097fcd3-10cd-42e3-9bc6-9854d3ade264}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {175e3040-5849-46df-b1e8-35fb65f88358}, !- Handle
  9 Zone DOAS 1 Relief Air Node,          !- Name
  {53107491-3a9a-4439-8c60-8f6abc566d5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53107491-3a9a-4439-8c60-8f6abc566d5f}, !- Handle
  {4097fcd3-10cd-42e3-9bc6-9854d3ade264}, !- Source Object
  7,                                      !- Outlet Port
  {175e3040-5849-46df-b1e8-35fb65f88358}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a87d8c45-d0b3-446d-adc1-1f6392bf4d2b}, !- Handle
  9 Zone DOAS 1 Mixed Air Node,           !- Name
  {01e88689-bc4e-455d-a052-19722e1d6588}, !- Inlet Port
  {a2ef6a3b-650e-48e6-8b97-4685ad0980a4}; !- Outlet Port

OS:Connection,
  {01e88689-bc4e-455d-a052-19722e1d6588}, !- Handle
  {4097fcd3-10cd-42e3-9bc6-9854d3ade264}, !- Source Object
  5,                                      !- Outlet Port
  {a87d8c45-d0b3-446d-adc1-1f6392bf4d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ef6a3b-650e-48e6-8b97-4685ad0980a4}, !- Handle
  {a87d8c45-d0b3-446d-adc1-1f6392bf4d2b}, !- Source Object
  3,                                      !- Outlet Port
  {e07c64af-4a91-4063-a88d-b81f133261bc}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {278007ed-c0b0-45ad-824f-37f286388f8d}, !- Handle
  DOAS Exhaust Fan 3,                     !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ce9edbb6-4269-4f32-9cd7-a661ffc8f915}, !- Air Inlet Node Name
  {622fadda-6347-4fd6-b2da-0608d4df93c3}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {abcde370-4f37-49cd-859a-777406af619f}, !- Handle
  DOAS Exhaust Fan 3 Outlet Air Node,     !- Name
  {622fadda-6347-4fd6-b2da-0608d4df93c3}, !- Inlet Port
  {4f0354b2-29f9-47d8-b111-9a6d53b377af}; !- Outlet Port

OS:Connection,
  {ce9edbb6-4269-4f32-9cd7-a661ffc8f915}, !- Handle
  {17e415b5-c461-4736-ac07-a8d6e5f02a2f}, !- Source Object
  3,                                      !- Outlet Port
  {278007ed-c0b0-45ad-824f-37f286388f8d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {622fadda-6347-4fd6-b2da-0608d4df93c3}, !- Handle
  {278007ed-c0b0-45ad-824f-37f286388f8d}, !- Source Object
  9,                                      !- Outlet Port
  {abcde370-4f37-49cd-859a-777406af619f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0354b2-29f9-47d8-b111-9a6d53b377af}, !- Handle
  {abcde370-4f37-49cd-859a-777406af619f}, !- Source Object
  3,                                      !- Outlet Port
  {4097fcd3-10cd-42e3-9bc6-9854d3ade264}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {c1cef0d2-ab48-4b25-9ce6-f0c6744dcff4}, !- Handle
  9 Zone DOAS 1 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {afada64a-4bed-47af-a16a-7de87b4178c1}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {fc025bbb-f531-44d6-8953-e8e15d5c9d83}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6e921d50-d079-4b81-bb9b-f4aad877d379}, !- Control Zone or Zone List Name
  {53c74c24-bf7d-4155-8155-6feb5d43604e}, !- Cooling Control Zone or Zone List Name
  {f4d11651-ef5f-43fb-bef5-03317fd26f52}, !- Heating Control Zone or Zone List Name
  {2f0cb295-38e9-4be3-8bfd-d0f23eceeb58}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e921d50-d079-4b81-bb9b-f4aad877d379}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {53c74c24-bf7d-4155-8155-6feb5d43604e}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f4d11651-ef5f-43fb-bef5-03317fd26f52}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2f0cb295-38e9-4be3-8bfd-d0f23eceeb58}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c40e1e2-e0df-468f-ba02-f829d5a2991f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {76fe5584-99be-4d1f-8188-fc14e663c94a}, !- Air Inlet Node Name
  {666e410b-037a-4715-9359-dee88670042f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87a41cd7-424a-4304-a0ab-b51063617144}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Return Air Node, !- Name
  {fcf0cc19-8071-41d5-8ce9-243dd60163a7}, !- Inlet Port
  {9f5c693f-0a82-4c90-8d6b-3262dc70b84b}; !- Outlet Port

OS:Connection,
  {101f945c-82a0-48a2-a422-727f86b32178}, !- Handle
  {542ffab0-1e7a-4458-bc17-5b29f67cfe8d}, !- Source Object
  3,                                      !- Outlet Port
  {aba22d6a-fb9a-4801-a064-2ae7d8ce790b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf0cc19-8071-41d5-8ce9-243dd60163a7}, !- Handle
  {6c5ca816-40c3-40b1-b708-f1b416550c9d}, !- Source Object
  2,                                      !- Outlet Port
  {87a41cd7-424a-4304-a0ab-b51063617144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5c693f-0a82-4c90-8d6b-3262dc70b84b}, !- Handle
  {87a41cd7-424a-4304-a0ab-b51063617144}, !- Source Object
  3,                                      !- Outlet Port
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c3ed7e0-7d6b-4fef-ba17-df725c5a75c9}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Air Terminal Inlet Air Node, !- Name
  {05bcfc89-f315-4085-bf11-bed030ef5bde}, !- Inlet Port
  {76fe5584-99be-4d1f-8188-fc14e663c94a}; !- Outlet Port

OS:Connection,
  {05bcfc89-f315-4085-bf11-bed030ef5bde}, !- Handle
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Source Object
  3,                                      !- Outlet Port
  {4c3ed7e0-7d6b-4fef-ba17-df725c5a75c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fe5584-99be-4d1f-8188-fc14e663c94a}, !- Handle
  {4c3ed7e0-7d6b-4fef-ba17-df725c5a75c9}, !- Source Object
  3,                                      !- Outlet Port
  {6c40e1e2-e0df-468f-ba02-f829d5a2991f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {666e410b-037a-4715-9359-dee88670042f}, !- Handle
  {6c40e1e2-e0df-468f-ba02-f829d5a2991f}, !- Source Object
  4,                                      !- Outlet Port
  {542ffab0-1e7a-4458-bc17-5b29f67cfe8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {32b07290-64a7-45f5-9b4b-7ff352f13d7e}, !- Handle
  Schedule Constant 37,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b3aaf3f2-746a-4988-b1ab-d3f18c327ed4}, !- Handle
  Schedule Constant 38,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3da59d0c-fc14-413a-8e31-9748572bded6}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {4da0b844-818a-4a3a-95f1-ce60b6a5b170}, !- Air Inlet Node Name
  {39ebfcf9-a588-4861-a043-93c7cb148955}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1fa0b0ea-3e0e-4ce0-a6eb-bc63759b4b17}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {39ebfcf9-a588-4861-a043-93c7cb148955}, !- Inlet Port
  {cd1008ef-45cf-49c4-8d8c-3eac417b1e38}; !- Outlet Port

OS:Node,
  {0a515cc6-a9fd-4dc0-81bb-cd81790d189a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Return Air Node, !- Name
  {b44687f0-cc55-4350-9b27-efb412bafc5a}, !- Inlet Port
  {38f150bc-93a0-41d0-91e4-4b04c0f7fdf9}; !- Outlet Port

OS:Connection,
  {cd1008ef-45cf-49c4-8d8c-3eac417b1e38}, !- Handle
  {1fa0b0ea-3e0e-4ce0-a6eb-bc63759b4b17}, !- Source Object
  3,                                      !- Outlet Port
  {7c5787a7-49b8-4709-bab1-b80460e3bd45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44687f0-cc55-4350-9b27-efb412bafc5a}, !- Handle
  {05785a05-493f-466f-b1e8-84c6727f6cb2}, !- Source Object
  2,                                      !- Outlet Port
  {0a515cc6-a9fd-4dc0-81bb-cd81790d189a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f150bc-93a0-41d0-91e4-4b04c0f7fdf9}, !- Handle
  {0a515cc6-a9fd-4dc0-81bb-cd81790d189a}, !- Source Object
  3,                                      !- Outlet Port
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b30b4509-4e8f-4923-a0e8-64fa9f631d72}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {54b50042-1e11-42e3-bdd9-ceade280b6e9}, !- Inlet Port
  {4da0b844-818a-4a3a-95f1-ce60b6a5b170}; !- Outlet Port

OS:Connection,
  {54b50042-1e11-42e3-bdd9-ceade280b6e9}, !- Handle
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Source Object
  4,                                      !- Outlet Port
  {b30b4509-4e8f-4923-a0e8-64fa9f631d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da0b844-818a-4a3a-95f1-ce60b6a5b170}, !- Handle
  {b30b4509-4e8f-4923-a0e8-64fa9f631d72}, !- Source Object
  3,                                      !- Outlet Port
  {3da59d0c-fc14-413a-8e31-9748572bded6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39ebfcf9-a588-4861-a043-93c7cb148955}, !- Handle
  {3da59d0c-fc14-413a-8e31-9748572bded6}, !- Source Object
  4,                                      !- Outlet Port
  {1fa0b0ea-3e0e-4ce0-a6eb-bc63759b4b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {168c8afd-2019-438e-ae8c-c076cedb096f}, !- Handle
  Schedule Constant 39,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fe9307f3-fb01-4d65-abb1-b8c1af4ef57f}, !- Handle
  Schedule Constant 40,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {661387b5-436e-4f80-896b-41c2f82f8c9b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {0adc50e7-bd40-4c52-94e6-5244fa08a6f9}, !- Air Inlet Node Name
  {78d8786f-6dab-4257-a2fa-c9c8e202f183}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86ac386b-d907-47c0-ba02-4ef846d330a0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {78d8786f-6dab-4257-a2fa-c9c8e202f183}, !- Inlet Port
  {8f891a3f-98ae-474e-9787-2b99e8e6b8be}; !- Outlet Port

OS:Node,
  {efda1272-6f93-487b-a4ad-aecf9ff757c3}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Return Air Node, !- Name
  {78202f68-fb3c-4b33-9d8b-fea786c207aa}, !- Inlet Port
  {09756ed0-5f50-4d41-9cc7-9510733422c9}; !- Outlet Port

OS:Connection,
  {8f891a3f-98ae-474e-9787-2b99e8e6b8be}, !- Handle
  {86ac386b-d907-47c0-ba02-4ef846d330a0}, !- Source Object
  3,                                      !- Outlet Port
  {e1c388b8-ad6f-4818-a172-dbc72d778603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78202f68-fb3c-4b33-9d8b-fea786c207aa}, !- Handle
  {f2da4178-1f7e-424d-a870-969695628ad6}, !- Source Object
  2,                                      !- Outlet Port
  {efda1272-6f93-487b-a4ad-aecf9ff757c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09756ed0-5f50-4d41-9cc7-9510733422c9}, !- Handle
  {efda1272-6f93-487b-a4ad-aecf9ff757c3}, !- Source Object
  3,                                      !- Outlet Port
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {236d2ce5-528e-4401-a6fa-f882e5eba0b0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {110eab9d-b413-49e9-a4d9-532e298edcbe}, !- Inlet Port
  {0adc50e7-bd40-4c52-94e6-5244fa08a6f9}; !- Outlet Port

OS:Connection,
  {110eab9d-b413-49e9-a4d9-532e298edcbe}, !- Handle
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Source Object
  5,                                      !- Outlet Port
  {236d2ce5-528e-4401-a6fa-f882e5eba0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0adc50e7-bd40-4c52-94e6-5244fa08a6f9}, !- Handle
  {236d2ce5-528e-4401-a6fa-f882e5eba0b0}, !- Source Object
  3,                                      !- Outlet Port
  {661387b5-436e-4f80-896b-41c2f82f8c9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78d8786f-6dab-4257-a2fa-c9c8e202f183}, !- Handle
  {661387b5-436e-4f80-896b-41c2f82f8c9b}, !- Source Object
  4,                                      !- Outlet Port
  {86ac386b-d907-47c0-ba02-4ef846d330a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {19216dc4-7632-4fd1-b5b4-6d227a59a2e9}, !- Handle
  Schedule Constant 41,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8d035313-b74b-46e0-a805-11406c2685f4}, !- Handle
  Schedule Constant 42,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0f2d347-29a5-4d2e-a5a5-887cada2183e}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {61519a63-4251-483d-8488-bdfe9c3e4e40}, !- Air Inlet Node Name
  {147ed14f-1ac3-492c-9ee5-3eb09a9ebecc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9dd9296c-7799-4fc7-94ca-5a6c304f0dc9}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Air Terminal Outlet Air Node, !- Name
  {147ed14f-1ac3-492c-9ee5-3eb09a9ebecc}, !- Inlet Port
  {5471229d-c860-4c33-8698-7d072d76133b}; !- Outlet Port

OS:Node,
  {500cfda4-7c20-412e-8103-a2ba2f177f7b}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Return Air Node, !- Name
  {d9841c05-8eb5-4943-b45e-72c516fbde4f}, !- Inlet Port
  {270d93e3-0830-498e-ad5a-048a5b4996ec}; !- Outlet Port

OS:Connection,
  {5471229d-c860-4c33-8698-7d072d76133b}, !- Handle
  {9dd9296c-7799-4fc7-94ca-5a6c304f0dc9}, !- Source Object
  3,                                      !- Outlet Port
  {17ee1b9d-b600-4769-acb8-0ef434c6b8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9841c05-8eb5-4943-b45e-72c516fbde4f}, !- Handle
  {3b9f85c2-4554-4c59-8f71-bf6fddc92c5d}, !- Source Object
  2,                                      !- Outlet Port
  {500cfda4-7c20-412e-8103-a2ba2f177f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {270d93e3-0830-498e-ad5a-048a5b4996ec}, !- Handle
  {500cfda4-7c20-412e-8103-a2ba2f177f7b}, !- Source Object
  3,                                      !- Outlet Port
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3a0863c-ea6e-474e-ba89-16677a84402d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Air Terminal Inlet Air Node, !- Name
  {d567e7f1-dc64-4575-941d-be8b5f8c1d08}, !- Inlet Port
  {61519a63-4251-483d-8488-bdfe9c3e4e40}; !- Outlet Port

OS:Connection,
  {d567e7f1-dc64-4575-941d-be8b5f8c1d08}, !- Handle
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Source Object
  6,                                      !- Outlet Port
  {d3a0863c-ea6e-474e-ba89-16677a84402d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61519a63-4251-483d-8488-bdfe9c3e4e40}, !- Handle
  {d3a0863c-ea6e-474e-ba89-16677a84402d}, !- Source Object
  3,                                      !- Outlet Port
  {b0f2d347-29a5-4d2e-a5a5-887cada2183e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {147ed14f-1ac3-492c-9ee5-3eb09a9ebecc}, !- Handle
  {b0f2d347-29a5-4d2e-a5a5-887cada2183e}, !- Source Object
  4,                                      !- Outlet Port
  {9dd9296c-7799-4fc7-94ca-5a6c304f0dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f9dbb237-1880-47c0-8c00-952fd5b49775}, !- Handle
  Schedule Constant 43,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {beaa38f8-7372-4f09-b42a-e5477d4ce1ef}, !- Handle
  Schedule Constant 44,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07f47b20-6e61-440d-b038-ec38377b1081}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {8cf3b18b-eb94-476e-b36e-1a980637bdeb}, !- Air Inlet Node Name
  {a7904097-6c69-4702-88f3-d470e1358227}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3622422-1a4c-4481-a18a-4a3b21c1102f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {a7904097-6c69-4702-88f3-d470e1358227}, !- Inlet Port
  {0f5535f5-5f48-42b2-924a-47f57e67c9d2}; !- Outlet Port

OS:Node,
  {497fbe59-1c92-464e-857a-cb306849adc8}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Return Air Node, !- Name
  {ff1601e8-be00-4952-9173-d84eff293651}, !- Inlet Port
  {5f9f29ba-8c50-48ca-afb0-dae43471735c}; !- Outlet Port

OS:Connection,
  {0f5535f5-5f48-42b2-924a-47f57e67c9d2}, !- Handle
  {a3622422-1a4c-4481-a18a-4a3b21c1102f}, !- Source Object
  3,                                      !- Outlet Port
  {ac99e0c2-08c8-4706-ab70-c2841af1dc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff1601e8-be00-4952-9173-d84eff293651}, !- Handle
  {f39df5fb-14fa-4be1-b58a-1af91967d6d0}, !- Source Object
  2,                                      !- Outlet Port
  {497fbe59-1c92-464e-857a-cb306849adc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9f29ba-8c50-48ca-afb0-dae43471735c}, !- Handle
  {497fbe59-1c92-464e-857a-cb306849adc8}, !- Source Object
  3,                                      !- Outlet Port
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c52807db-a956-41f3-b7e5-960ec90bf3a5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {c2e89f4d-9910-4369-9097-6a3844ad5a1d}, !- Inlet Port
  {8cf3b18b-eb94-476e-b36e-1a980637bdeb}; !- Outlet Port

OS:Connection,
  {c2e89f4d-9910-4369-9097-6a3844ad5a1d}, !- Handle
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Source Object
  7,                                      !- Outlet Port
  {c52807db-a956-41f3-b7e5-960ec90bf3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf3b18b-eb94-476e-b36e-1a980637bdeb}, !- Handle
  {c52807db-a956-41f3-b7e5-960ec90bf3a5}, !- Source Object
  3,                                      !- Outlet Port
  {07f47b20-6e61-440d-b038-ec38377b1081}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7904097-6c69-4702-88f3-d470e1358227}, !- Handle
  {07f47b20-6e61-440d-b038-ec38377b1081}, !- Source Object
  4,                                      !- Outlet Port
  {a3622422-1a4c-4481-a18a-4a3b21c1102f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7e4ce2e5-682d-4a68-a938-62bf2709a4c4}, !- Handle
  Schedule Constant 45,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8ee8901a-0495-4d4f-87f8-69311c27e8e3}, !- Handle
  Schedule Constant 46,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56239d0b-86aa-418f-b05b-bb1ebb2048b1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {c59a9fa6-4c55-416a-97e3-8c5afc158204}, !- Air Inlet Node Name
  {0cc092aa-1326-4207-90fc-f0d9645e35f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {18e29198-da8a-4259-b7fc-05eb57619686}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {0cc092aa-1326-4207-90fc-f0d9645e35f1}, !- Inlet Port
  {911e05b6-490c-43ca-bc54-f2e4597ee4c3}; !- Outlet Port

OS:Node,
  {14b4c41e-e88f-4dc6-bb69-7198ebea280a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Return Air Node, !- Name
  {4006b2f7-ab01-42f2-9f2c-97679a062679}, !- Inlet Port
  {04026419-8138-4046-aa4f-8d2d46ee1ad4}; !- Outlet Port

OS:Connection,
  {911e05b6-490c-43ca-bc54-f2e4597ee4c3}, !- Handle
  {18e29198-da8a-4259-b7fc-05eb57619686}, !- Source Object
  3,                                      !- Outlet Port
  {d4329602-fc13-48e4-9a66-d818ee4ba62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4006b2f7-ab01-42f2-9f2c-97679a062679}, !- Handle
  {33baec22-0a15-4234-b3f3-3af192e5cd6d}, !- Source Object
  2,                                      !- Outlet Port
  {14b4c41e-e88f-4dc6-bb69-7198ebea280a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04026419-8138-4046-aa4f-8d2d46ee1ad4}, !- Handle
  {14b4c41e-e88f-4dc6-bb69-7198ebea280a}, !- Source Object
  3,                                      !- Outlet Port
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c3ab9189-fcbb-41c0-8085-60304256c052}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {52dd946f-3046-4746-90b0-1ef9c0d7c93e}, !- Inlet Port
  {c59a9fa6-4c55-416a-97e3-8c5afc158204}; !- Outlet Port

OS:Connection,
  {52dd946f-3046-4746-90b0-1ef9c0d7c93e}, !- Handle
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Source Object
  8,                                      !- Outlet Port
  {c3ab9189-fcbb-41c0-8085-60304256c052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c59a9fa6-4c55-416a-97e3-8c5afc158204}, !- Handle
  {c3ab9189-fcbb-41c0-8085-60304256c052}, !- Source Object
  3,                                      !- Outlet Port
  {56239d0b-86aa-418f-b05b-bb1ebb2048b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cc092aa-1326-4207-90fc-f0d9645e35f1}, !- Handle
  {56239d0b-86aa-418f-b05b-bb1ebb2048b1}, !- Source Object
  4,                                      !- Outlet Port
  {18e29198-da8a-4259-b7fc-05eb57619686}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5f11c92e-9852-4b73-9464-c0088c5515cb}, !- Handle
  Schedule Constant 47,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {93a72a98-3517-449b-a50e-214e0d86dba2}, !- Handle
  Schedule Constant 48,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e85e591-bd8e-41ec-9879-3476a5f69489}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {c97e7ea7-bb2e-4558-836e-f8a1b2015e11}, !- Air Inlet Node Name
  {c4c79ef1-0699-4732-b76b-d29cec4f9b51}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a9205cbc-4165-4d00-96bc-627b590d9bb0}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Air Terminal Outlet Air Node, !- Name
  {c4c79ef1-0699-4732-b76b-d29cec4f9b51}, !- Inlet Port
  {0b1a8f36-474d-4a3d-a8f7-9aba63f44814}; !- Outlet Port

OS:Node,
  {dd3a2886-636d-4cee-8ab4-ffdf0378a4ab}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Return Air Node, !- Name
  {fd711b17-0770-48e5-a6ad-0dec05f1097c}, !- Inlet Port
  {e5d4dd74-8643-40af-9db0-606d241ee7c3}; !- Outlet Port

OS:Connection,
  {0b1a8f36-474d-4a3d-a8f7-9aba63f44814}, !- Handle
  {a9205cbc-4165-4d00-96bc-627b590d9bb0}, !- Source Object
  3,                                      !- Outlet Port
  {938b5fc5-a283-4ff0-b99e-0a7e56eb4423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd711b17-0770-48e5-a6ad-0dec05f1097c}, !- Handle
  {b2ea39f4-a4dc-4f4e-a61f-1c5bdd9d42a1}, !- Source Object
  2,                                      !- Outlet Port
  {dd3a2886-636d-4cee-8ab4-ffdf0378a4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d4dd74-8643-40af-9db0-606d241ee7c3}, !- Handle
  {dd3a2886-636d-4cee-8ab4-ffdf0378a4ab}, !- Source Object
  3,                                      !- Outlet Port
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4f32245d-3d12-49de-8c3c-205b52cf82c7}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Air Terminal Inlet Air Node, !- Name
  {550c63e8-5941-4f34-a379-c4acf5161b25}, !- Inlet Port
  {c97e7ea7-bb2e-4558-836e-f8a1b2015e11}; !- Outlet Port

OS:Connection,
  {550c63e8-5941-4f34-a379-c4acf5161b25}, !- Handle
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Source Object
  9,                                      !- Outlet Port
  {4f32245d-3d12-49de-8c3c-205b52cf82c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c97e7ea7-bb2e-4558-836e-f8a1b2015e11}, !- Handle
  {4f32245d-3d12-49de-8c3c-205b52cf82c7}, !- Source Object
  3,                                      !- Outlet Port
  {8e85e591-bd8e-41ec-9879-3476a5f69489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4c79ef1-0699-4732-b76b-d29cec4f9b51}, !- Handle
  {8e85e591-bd8e-41ec-9879-3476a5f69489}, !- Source Object
  4,                                      !- Outlet Port
  {a9205cbc-4165-4d00-96bc-627b590d9bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b7fabde0-5479-4ae9-a614-9a74baf3d792}, !- Handle
  Schedule Constant 49,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {55a80c02-faf7-49ab-bab6-5ef7e6b2af27}, !- Handle
  Schedule Constant 50,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c234700-3d34-4976-9158-2d5ca7ebad26}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {4942fc62-93e5-4de7-ab03-229e96c371f4}, !- Air Inlet Node Name
  {5e0ac1fe-cca4-492c-b968-5c6abb24662f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6e6024d-7a0e-4d70-afb3-a479596e58b9}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {5e0ac1fe-cca4-492c-b968-5c6abb24662f}, !- Inlet Port
  {a096e146-3936-46a2-8aae-b21333497941}; !- Outlet Port

OS:Node,
  {efe46af5-a31e-45f6-ae73-b624ebb75020}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Return Air Node, !- Name
  {ccd7f428-b858-41ea-8de5-afdb9bbb0f68}, !- Inlet Port
  {7dd28412-de21-4911-9f1a-51b2876531db}; !- Outlet Port

OS:Connection,
  {a096e146-3936-46a2-8aae-b21333497941}, !- Handle
  {e6e6024d-7a0e-4d70-afb3-a479596e58b9}, !- Source Object
  3,                                      !- Outlet Port
  {569d7731-ee62-401c-b97c-d543e8bd800b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd7f428-b858-41ea-8de5-afdb9bbb0f68}, !- Handle
  {6fd53c43-052f-4d18-9431-948750fd8754}, !- Source Object
  2,                                      !- Outlet Port
  {efe46af5-a31e-45f6-ae73-b624ebb75020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd28412-de21-4911-9f1a-51b2876531db}, !- Handle
  {efe46af5-a31e-45f6-ae73-b624ebb75020}, !- Source Object
  3,                                      !- Outlet Port
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {cd1ac2e1-bc96-421c-8524-0949586334ea}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {65866ed8-5ca5-4247-9367-b055bd7f880d}, !- Inlet Port
  {4942fc62-93e5-4de7-ab03-229e96c371f4}; !- Outlet Port

OS:Connection,
  {65866ed8-5ca5-4247-9367-b055bd7f880d}, !- Handle
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Source Object
  10,                                     !- Outlet Port
  {cd1ac2e1-bc96-421c-8524-0949586334ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4942fc62-93e5-4de7-ab03-229e96c371f4}, !- Handle
  {cd1ac2e1-bc96-421c-8524-0949586334ea}, !- Source Object
  3,                                      !- Outlet Port
  {9c234700-3d34-4976-9158-2d5ca7ebad26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e0ac1fe-cca4-492c-b968-5c6abb24662f}, !- Handle
  {9c234700-3d34-4976-9158-2d5ca7ebad26}, !- Source Object
  4,                                      !- Outlet Port
  {e6e6024d-7a0e-4d70-afb3-a479596e58b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bcdf5053-0d82-42da-bc7a-6cede5a71e43}, !- Handle
  Schedule Constant 51,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a770ceea-317c-46e6-b7df-cb1a9471eeed}, !- Handle
  Schedule Constant 52,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f00c3b0-1ba2-4544-aef6-e36a14d365fa}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Air Terminal, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  {a6869f89-5035-47ac-94db-8e19457241d3}, !- Air Inlet Node Name
  {899d5e2f-cced-47c3-8c17-88ddbaae786a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {611f101c-65ba-4658-b871-33b12cc46652}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {899d5e2f-cced-47c3-8c17-88ddbaae786a}, !- Inlet Port
  {298929d9-0472-4352-992d-a74621b2c354}; !- Outlet Port

OS:Node,
  {6e379c61-1fa7-401c-b86f-5058330ff703}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Return Air Node, !- Name
  {5ddc4c8b-f6c8-4375-9413-569dde949379}, !- Inlet Port
  {4413981a-37bf-4044-85d3-ed5e345de107}; !- Outlet Port

OS:Connection,
  {298929d9-0472-4352-992d-a74621b2c354}, !- Handle
  {611f101c-65ba-4658-b871-33b12cc46652}, !- Source Object
  3,                                      !- Outlet Port
  {6a361da6-aed9-4fbd-baf7-09d81208688f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ddc4c8b-f6c8-4375-9413-569dde949379}, !- Handle
  {2f084bb3-1b98-4406-a9d6-1abd8876d1a4}, !- Source Object
  2,                                      !- Outlet Port
  {6e379c61-1fa7-401c-b86f-5058330ff703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4413981a-37bf-4044-85d3-ed5e345de107}, !- Handle
  {6e379c61-1fa7-401c-b86f-5058330ff703}, !- Source Object
  3,                                      !- Outlet Port
  {f6af91bc-ca1e-4b5f-b1bc-f6fab11e0d3d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {89153715-4510-48b3-b3d0-e0c2a076db44}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {23029278-95c9-42c9-823f-fd5a5194dd1c}, !- Inlet Port
  {a6869f89-5035-47ac-94db-8e19457241d3}; !- Outlet Port

OS:Connection,
  {23029278-95c9-42c9-823f-fd5a5194dd1c}, !- Handle
  {ea262954-a76b-4422-9cd0-03b25f46dd3d}, !- Source Object
  11,                                     !- Outlet Port
  {89153715-4510-48b3-b3d0-e0c2a076db44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6869f89-5035-47ac-94db-8e19457241d3}, !- Handle
  {89153715-4510-48b3-b3d0-e0c2a076db44}, !- Source Object
  3,                                      !- Outlet Port
  {4f00c3b0-1ba2-4544-aef6-e36a14d365fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {899d5e2f-cced-47c3-8c17-88ddbaae786a}, !- Handle
  {4f00c3b0-1ba2-4544-aef6-e36a14d365fa}, !- Source Object
  4,                                      !- Outlet Port
  {611f101c-65ba-4658-b871-33b12cc46652}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8a514916-2978-4e12-802b-ee5e36a56b86}, !- Handle
  Schedule Constant 53,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c2cd19e8-5439-40e4-8d89-5e2e897f53a6}, !- Handle
  Schedule Constant 54,                   !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {15712a57-f9f0-4157-a6c2-a3329fcd9eb3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f73fa491-dd1c-4f75-93c3-d89c5d12d58f}, !- Water Inlet Node Name
  {1ee82cf1-eee4-4caf-9a02-0407ce9ee45c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a4c83de8-ad51-4d53-b6b5-83f3d84d272e}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {64966497-67c0-4265-89f7-9f0215635f60}, !- Inlet Port
  {f73fa491-dd1c-4f75-93c3-d89c5d12d58f}; !- Outlet Port

OS:Connection,
  {64966497-67c0-4265-89f7-9f0215635f60}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  26,                                     !- Outlet Port
  {a4c83de8-ad51-4d53-b6b5-83f3d84d272e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e6dc6d9-b8b3-4ca8-9909-47924ff9d1bd}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {1ee82cf1-eee4-4caf-9a02-0407ce9ee45c}, !- Inlet Port
  {6b3d7ac3-305a-4b61-ad2b-dc262c35fc1f}; !- Outlet Port

OS:Connection,
  {f73fa491-dd1c-4f75-93c3-d89c5d12d58f}, !- Handle
  {a4c83de8-ad51-4d53-b6b5-83f3d84d272e}, !- Source Object
  3,                                      !- Outlet Port
  {15712a57-f9f0-4157-a6c2-a3329fcd9eb3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1ee82cf1-eee4-4caf-9a02-0407ce9ee45c}, !- Handle
  {15712a57-f9f0-4157-a6c2-a3329fcd9eb3}, !- Source Object
  11,                                     !- Outlet Port
  {8e6dc6d9-b8b3-4ca8-9909-47924ff9d1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3d7ac3-305a-4b61-ad2b-dc262c35fc1f}, !- Handle
  {8e6dc6d9-b8b3-4ca8-9909-47924ff9d1bd}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d6db292-44da-4769-9cac-cfadee6cf66e}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU Cooling Coil Controller, !- Name
  {15712a57-f9f0-4157-a6c2-a3329fcd9eb3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {cd47dd4d-4d9d-470f-b972-e08980c84e33}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b4a89c66-f346-48d5-b944-f05df6e57d8a}, !- Water Inlet Node Name
  {8d92b860-9ecb-4d6e-a35d-442ab81ef909}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27d1d5d1-d1af-4ddf-b22b-a6ea8a2ff15d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {a4e27e92-cd46-469a-b5a3-2ea9bf3f75a3}, !- Inlet Port
  {b4a89c66-f346-48d5-b944-f05df6e57d8a}; !- Outlet Port

OS:Connection,
  {a4e27e92-cd46-469a-b5a3-2ea9bf3f75a3}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  26,                                     !- Outlet Port
  {27d1d5d1-d1af-4ddf-b22b-a6ea8a2ff15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {982238bf-8e3a-4cde-95b0-6c2ccc3b8da3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {8d92b860-9ecb-4d6e-a35d-442ab81ef909}, !- Inlet Port
  {f18348cb-147f-4687-b80b-61e6af386545}; !- Outlet Port

OS:Connection,
  {b4a89c66-f346-48d5-b944-f05df6e57d8a}, !- Handle
  {27d1d5d1-d1af-4ddf-b22b-a6ea8a2ff15d}, !- Source Object
  3,                                      !- Outlet Port
  {cd47dd4d-4d9d-470f-b972-e08980c84e33}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d92b860-9ecb-4d6e-a35d-442ab81ef909}, !- Handle
  {cd47dd4d-4d9d-470f-b972-e08980c84e33}, !- Source Object
  6,                                      !- Outlet Port
  {982238bf-8e3a-4cde-95b0-6c2ccc3b8da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18348cb-147f-4687-b80b-61e6af386545}, !- Handle
  {982238bf-8e3a-4cde-95b0-6c2ccc3b8da3}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9657c359-4f6e-4fcc-813d-78932f842c25}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU Heating Coil Controller, !- Name
  {cd47dd4d-4d9d-470f-b972-e08980c84e33}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a66659e4-cc44-4868-8668-43abf3c2bb5c}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19f86888-7da8-4b66-b936-4f367b2343bb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c077cf44-cd40-49b4-a1d1-fd04d59baa02}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {19f86888-7da8-4b66-b936-4f367b2343bb}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c077cf44-cd40-49b4-a1d1-fd04d59baa02}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {87c7d5f4-6806-4ca6-aace-1c4f5de5aca4}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2ed10ac1-2b23-48b8-9d40-3a59272adcef}, !- Air Inlet Node Name
  {7ab6f93c-aa37-4f5e-8365-863846e335d0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a66659e4-cc44-4868-8668-43abf3c2bb5c}, !- Supply Air Fan Name
  {15712a57-f9f0-4157-a6c2-a3329fcd9eb3}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {cd47dd4d-4d9d-470f-b972-e08980c84e33}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f2ae9148-092b-48c0-aad5-975f378b5d5a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU Inlet Air Node, !- Name
  {f31401c8-d65e-4801-bff9-3d9e44ad6547}, !- Inlet Port
  {2ed10ac1-2b23-48b8-9d40-3a59272adcef}; !- Outlet Port

OS:Connection,
  {f31401c8-d65e-4801-bff9-3d9e44ad6547}, !- Handle
  {efdc211a-59b1-43d2-9fd7-e3d2e6adccc8}, !- Source Object
  2,                                      !- Outlet Port
  {f2ae9148-092b-48c0-aad5-975f378b5d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed10ac1-2b23-48b8-9d40-3a59272adcef}, !- Handle
  {f2ae9148-092b-48c0-aad5-975f378b5d5a}, !- Source Object
  3,                                      !- Outlet Port
  {87c7d5f4-6806-4ca6-aace-1c4f5de5aca4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {001b2293-e8b8-4faa-819f-af59e9fc40cc}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top FCU Outlet Air Node, !- Name
  {7ab6f93c-aa37-4f5e-8365-863846e335d0}, !- Inlet Port
  {56f027e0-7925-4e39-8d54-d8b24015ad7d}; !- Outlet Port

OS:Connection,
  {56f027e0-7925-4e39-8d54-d8b24015ad7d}, !- Handle
  {001b2293-e8b8-4faa-819f-af59e9fc40cc}, !- Source Object
  3,                                      !- Outlet Port
  {aba22d6a-fb9a-4801-a064-2ae7d8ce790b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ab6f93c-aa37-4f5e-8365-863846e335d0}, !- Handle
  {87c7d5f4-6806-4ca6-aace-1c4f5de5aca4}, !- Source Object
  10,                                     !- Outlet Port
  {001b2293-e8b8-4faa-819f-af59e9fc40cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {10bc84b8-5ca7-4cd1-bab5-4f9288557e22}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4ed21721-51ba-47d3-8cad-1bddcfe4fc9f}, !- Water Inlet Node Name
  {2d0a3d50-508f-492e-8d2d-f8d8a0997fc0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {548c04e0-3e89-4b70-8534-65fed2f9f203}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {be35a79f-d6e0-4ae4-9150-1f0ff9d352e0}, !- Inlet Port
  {4ed21721-51ba-47d3-8cad-1bddcfe4fc9f}; !- Outlet Port

OS:Connection,
  {be35a79f-d6e0-4ae4-9150-1f0ff9d352e0}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  27,                                     !- Outlet Port
  {548c04e0-3e89-4b70-8534-65fed2f9f203}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {171f4175-15da-4837-8e6a-fd05a0a64b05}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {2d0a3d50-508f-492e-8d2d-f8d8a0997fc0}, !- Inlet Port
  {dbbdb567-e045-4986-bb78-8cbf3b737e58}; !- Outlet Port

OS:Connection,
  {4ed21721-51ba-47d3-8cad-1bddcfe4fc9f}, !- Handle
  {548c04e0-3e89-4b70-8534-65fed2f9f203}, !- Source Object
  3,                                      !- Outlet Port
  {10bc84b8-5ca7-4cd1-bab5-4f9288557e22}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2d0a3d50-508f-492e-8d2d-f8d8a0997fc0}, !- Handle
  {10bc84b8-5ca7-4cd1-bab5-4f9288557e22}, !- Source Object
  11,                                     !- Outlet Port
  {171f4175-15da-4837-8e6a-fd05a0a64b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbbdb567-e045-4986-bb78-8cbf3b737e58}, !- Handle
  {171f4175-15da-4837-8e6a-fd05a0a64b05}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d37c9421-de89-497e-9af7-902d7db09556}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU Cooling Coil Controller, !- Name
  {10bc84b8-5ca7-4cd1-bab5-4f9288557e22}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2ff249c1-93e4-48e4-b01f-8e66f747700a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {896c9b3d-ecc1-49a6-80a9-849b4f05bf4e}, !- Water Inlet Node Name
  {4b7108ca-9932-481c-a3f1-6c65d97c91b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dcc89638-0505-498a-97c0-dde1b483d546}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {874b701c-7fb0-4c89-a73e-59006e027d64}, !- Inlet Port
  {896c9b3d-ecc1-49a6-80a9-849b4f05bf4e}; !- Outlet Port

OS:Connection,
  {874b701c-7fb0-4c89-a73e-59006e027d64}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  27,                                     !- Outlet Port
  {dcc89638-0505-498a-97c0-dde1b483d546}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24b46863-d73c-4378-b1f9-76a9a7a8e681}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {4b7108ca-9932-481c-a3f1-6c65d97c91b6}, !- Inlet Port
  {d3a0fa65-1f87-4cf8-9bb7-13c87b35a8bc}; !- Outlet Port

OS:Connection,
  {896c9b3d-ecc1-49a6-80a9-849b4f05bf4e}, !- Handle
  {dcc89638-0505-498a-97c0-dde1b483d546}, !- Source Object
  3,                                      !- Outlet Port
  {2ff249c1-93e4-48e4-b01f-8e66f747700a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b7108ca-9932-481c-a3f1-6c65d97c91b6}, !- Handle
  {2ff249c1-93e4-48e4-b01f-8e66f747700a}, !- Source Object
  6,                                      !- Outlet Port
  {24b46863-d73c-4378-b1f9-76a9a7a8e681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a0fa65-1f87-4cf8-9bb7-13c87b35a8bc}, !- Handle
  {24b46863-d73c-4378-b1f9-76a9a7a8e681}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9538ba3b-ab2e-4519-b6fe-64899b77577c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU Heating Coil Controller, !- Name
  {2ff249c1-93e4-48e4-b01f-8e66f747700a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {71f1d7c3-d6a5-4497-820a-d5e90f5e8796}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2bf7089c-6253-45db-bf4d-ac4fdc369d35}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bf7af9d-c297-4564-b411-54ba3d139c73}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2bf7089c-6253-45db-bf4d-ac4fdc369d35}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bf7af9d-c297-4564-b411-54ba3d139c73}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a2f3571b-cfd1-4157-ae0f-ac7ced8a1629}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d2335c59-4c5b-4931-a635-546d2355bcd8}, !- Air Inlet Node Name
  {ba591806-05f8-4d3e-ae9d-fed05c7dbaba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {71f1d7c3-d6a5-4497-820a-d5e90f5e8796}, !- Supply Air Fan Name
  {10bc84b8-5ca7-4cd1-bab5-4f9288557e22}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2ff249c1-93e4-48e4-b01f-8e66f747700a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d4cdf8d5-4d2a-4d5f-be90-256b33475d7a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU Inlet Air Node, !- Name
  {a5c633dc-701e-4f56-bd68-141d2512620a}, !- Inlet Port
  {d2335c59-4c5b-4931-a635-546d2355bcd8}; !- Outlet Port

OS:Connection,
  {a5c633dc-701e-4f56-bd68-141d2512620a}, !- Handle
  {1280fb3c-5132-4bf3-b10b-eba2570d47af}, !- Source Object
  2,                                      !- Outlet Port
  {d4cdf8d5-4d2a-4d5f-be90-256b33475d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2335c59-4c5b-4931-a635-546d2355bcd8}, !- Handle
  {d4cdf8d5-4d2a-4d5f-be90-256b33475d7a}, !- Source Object
  3,                                      !- Outlet Port
  {a2f3571b-cfd1-4157-ae0f-ac7ced8a1629}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9e90a88a-55a1-420d-a043-4b13924ff07c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top FCU Outlet Air Node, !- Name
  {ba591806-05f8-4d3e-ae9d-fed05c7dbaba}, !- Inlet Port
  {9b679766-e5c9-49b6-bb39-06727e1f07bd}; !- Outlet Port

OS:Connection,
  {9b679766-e5c9-49b6-bb39-06727e1f07bd}, !- Handle
  {9e90a88a-55a1-420d-a043-4b13924ff07c}, !- Source Object
  3,                                      !- Outlet Port
  {7c5787a7-49b8-4709-bab1-b80460e3bd45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba591806-05f8-4d3e-ae9d-fed05c7dbaba}, !- Handle
  {a2f3571b-cfd1-4157-ae0f-ac7ced8a1629}, !- Source Object
  10,                                     !- Outlet Port
  {9e90a88a-55a1-420d-a043-4b13924ff07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {100c4f9f-d07b-4c95-a024-3555943fd3ba}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {04db6619-92e7-4ee6-9466-13e41d3fbaaf}, !- Water Inlet Node Name
  {26d10eb1-3fb1-429a-ac3f-5234251142a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c5af034e-31eb-411b-9d04-17b59812e77b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {961256c4-f8d5-4b4e-a945-76bd23eb5982}, !- Inlet Port
  {04db6619-92e7-4ee6-9466-13e41d3fbaaf}; !- Outlet Port

OS:Connection,
  {961256c4-f8d5-4b4e-a945-76bd23eb5982}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  28,                                     !- Outlet Port
  {c5af034e-31eb-411b-9d04-17b59812e77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {172f4668-85fd-4cd6-bd81-740f1363bf68}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {26d10eb1-3fb1-429a-ac3f-5234251142a0}, !- Inlet Port
  {e08b09d6-823a-4225-96cd-6128253fcaeb}; !- Outlet Port

OS:Connection,
  {04db6619-92e7-4ee6-9466-13e41d3fbaaf}, !- Handle
  {c5af034e-31eb-411b-9d04-17b59812e77b}, !- Source Object
  3,                                      !- Outlet Port
  {100c4f9f-d07b-4c95-a024-3555943fd3ba}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {26d10eb1-3fb1-429a-ac3f-5234251142a0}, !- Handle
  {100c4f9f-d07b-4c95-a024-3555943fd3ba}, !- Source Object
  11,                                     !- Outlet Port
  {172f4668-85fd-4cd6-bd81-740f1363bf68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08b09d6-823a-4225-96cd-6128253fcaeb}, !- Handle
  {172f4668-85fd-4cd6-bd81-740f1363bf68}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93472b46-acb7-41a1-b059-f772bd8256ec}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU Cooling Coil Controller, !- Name
  {100c4f9f-d07b-4c95-a024-3555943fd3ba}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3ff5df7d-3129-4259-9d97-3f286e6e9637}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5d8e834-aadd-42dc-9c33-e944db90ee4d}, !- Water Inlet Node Name
  {01cbc902-5b14-4cd7-b36d-01cb54fa749f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {79d53c44-3854-4adb-b450-7699d6bee9bd}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {562bf078-010b-4422-b0ea-11e4da3c5b1c}, !- Inlet Port
  {a5d8e834-aadd-42dc-9c33-e944db90ee4d}; !- Outlet Port

OS:Connection,
  {562bf078-010b-4422-b0ea-11e4da3c5b1c}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  28,                                     !- Outlet Port
  {79d53c44-3854-4adb-b450-7699d6bee9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {425b6210-3fc0-4069-94e8-90e315b7d491}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {01cbc902-5b14-4cd7-b36d-01cb54fa749f}, !- Inlet Port
  {f52f1f61-316d-4a13-b5fa-15a748317ec8}; !- Outlet Port

OS:Connection,
  {a5d8e834-aadd-42dc-9c33-e944db90ee4d}, !- Handle
  {79d53c44-3854-4adb-b450-7699d6bee9bd}, !- Source Object
  3,                                      !- Outlet Port
  {3ff5df7d-3129-4259-9d97-3f286e6e9637}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {01cbc902-5b14-4cd7-b36d-01cb54fa749f}, !- Handle
  {3ff5df7d-3129-4259-9d97-3f286e6e9637}, !- Source Object
  6,                                      !- Outlet Port
  {425b6210-3fc0-4069-94e8-90e315b7d491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52f1f61-316d-4a13-b5fa-15a748317ec8}, !- Handle
  {425b6210-3fc0-4069-94e8-90e315b7d491}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4151107d-3ace-4e6c-af75-16ae0f371d60}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU Heating Coil Controller, !- Name
  {3ff5df7d-3129-4259-9d97-3f286e6e9637}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {acbae457-5577-40e6-b21a-b708c3bb014e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acd31e51-a721-431f-b3b5-1e0e0169bcc5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b30e17a-4dba-4914-a08a-6f466e79742c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {acd31e51-a721-431f-b3b5-1e0e0169bcc5}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b30e17a-4dba-4914-a08a-6f466e79742c}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {387868a0-f698-4a4e-99c7-ecc84c89b9d4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3b8aa0f3-892c-4db3-858d-503a2133b048}, !- Air Inlet Node Name
  {a6dcd191-3222-4510-9692-2788e80226ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {acbae457-5577-40e6-b21a-b708c3bb014e}, !- Supply Air Fan Name
  {100c4f9f-d07b-4c95-a024-3555943fd3ba}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3ff5df7d-3129-4259-9d97-3f286e6e9637}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4919577e-7094-4326-9b8b-9b5a9d43c7e8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU Inlet Air Node, !- Name
  {4d84acdd-4f05-4008-980b-b258c1a96f13}, !- Inlet Port
  {3b8aa0f3-892c-4db3-858d-503a2133b048}; !- Outlet Port

OS:Connection,
  {4d84acdd-4f05-4008-980b-b258c1a96f13}, !- Handle
  {bdc2aa5b-16dc-420e-ae14-21d14d3270ae}, !- Source Object
  2,                                      !- Outlet Port
  {4919577e-7094-4326-9b8b-9b5a9d43c7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8aa0f3-892c-4db3-858d-503a2133b048}, !- Handle
  {4919577e-7094-4326-9b8b-9b5a9d43c7e8}, !- Source Object
  3,                                      !- Outlet Port
  {387868a0-f698-4a4e-99c7-ecc84c89b9d4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3e759c13-976b-492d-8fe1-f52c2c57f4d1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top FCU Outlet Air Node, !- Name
  {a6dcd191-3222-4510-9692-2788e80226ac}, !- Inlet Port
  {3a0f35df-feac-45e6-a61f-d48b188b60d7}; !- Outlet Port

OS:Connection,
  {3a0f35df-feac-45e6-a61f-d48b188b60d7}, !- Handle
  {3e759c13-976b-492d-8fe1-f52c2c57f4d1}, !- Source Object
  3,                                      !- Outlet Port
  {e1c388b8-ad6f-4818-a172-dbc72d778603}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6dcd191-3222-4510-9692-2788e80226ac}, !- Handle
  {387868a0-f698-4a4e-99c7-ecc84c89b9d4}, !- Source Object
  10,                                     !- Outlet Port
  {3e759c13-976b-492d-8fe1-f52c2c57f4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {59603edb-deb6-4083-80ba-08c42efb262e}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a82fa6e1-7148-4353-a652-8a8dc3dcd246}, !- Water Inlet Node Name
  {5a45266a-f9b5-46f7-a4d2-81e7800c205d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6a27cf50-f626-433b-bd28-9bdb688bff6e}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {824ee753-a2e0-487f-88b3-e0c820afd70a}, !- Inlet Port
  {a82fa6e1-7148-4353-a652-8a8dc3dcd246}; !- Outlet Port

OS:Connection,
  {824ee753-a2e0-487f-88b3-e0c820afd70a}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  29,                                     !- Outlet Port
  {6a27cf50-f626-433b-bd28-9bdb688bff6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf3b51f2-44e6-42db-b0ba-ad0bfa5cb5fa}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {5a45266a-f9b5-46f7-a4d2-81e7800c205d}, !- Inlet Port
  {1b44ed18-8703-4fc5-9f72-cac398079e14}; !- Outlet Port

OS:Connection,
  {a82fa6e1-7148-4353-a652-8a8dc3dcd246}, !- Handle
  {6a27cf50-f626-433b-bd28-9bdb688bff6e}, !- Source Object
  3,                                      !- Outlet Port
  {59603edb-deb6-4083-80ba-08c42efb262e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5a45266a-f9b5-46f7-a4d2-81e7800c205d}, !- Handle
  {59603edb-deb6-4083-80ba-08c42efb262e}, !- Source Object
  11,                                     !- Outlet Port
  {cf3b51f2-44e6-42db-b0ba-ad0bfa5cb5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b44ed18-8703-4fc5-9f72-cac398079e14}, !- Handle
  {cf3b51f2-44e6-42db-b0ba-ad0bfa5cb5fa}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bce3d113-6be7-4c4b-8949-cdcb382878f5}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU Cooling Coil Controller, !- Name
  {59603edb-deb6-4083-80ba-08c42efb262e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {65b677b9-0ff5-48dd-b2b7-bc3dbd59ff00}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bb77252a-6a67-45eb-9f02-958462560d4b}, !- Water Inlet Node Name
  {d903597e-551e-4739-8bfa-6a784f416569}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20a5789b-3098-4068-a44f-53168b1255ad}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {4d0feeb3-9d4f-4402-ac73-f6b8e65c4690}, !- Inlet Port
  {bb77252a-6a67-45eb-9f02-958462560d4b}; !- Outlet Port

OS:Connection,
  {4d0feeb3-9d4f-4402-ac73-f6b8e65c4690}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  29,                                     !- Outlet Port
  {20a5789b-3098-4068-a44f-53168b1255ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ef9c055-c4c3-4cac-ba8b-3d6db80e6378}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {d903597e-551e-4739-8bfa-6a784f416569}, !- Inlet Port
  {7805341a-49ca-4b45-b4db-430a4e203c3f}; !- Outlet Port

OS:Connection,
  {bb77252a-6a67-45eb-9f02-958462560d4b}, !- Handle
  {20a5789b-3098-4068-a44f-53168b1255ad}, !- Source Object
  3,                                      !- Outlet Port
  {65b677b9-0ff5-48dd-b2b7-bc3dbd59ff00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d903597e-551e-4739-8bfa-6a784f416569}, !- Handle
  {65b677b9-0ff5-48dd-b2b7-bc3dbd59ff00}, !- Source Object
  6,                                      !- Outlet Port
  {2ef9c055-c4c3-4cac-ba8b-3d6db80e6378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7805341a-49ca-4b45-b4db-430a4e203c3f}, !- Handle
  {2ef9c055-c4c3-4cac-ba8b-3d6db80e6378}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {15cd9079-769f-445d-bbb0-bbe233491736}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU Heating Coil Controller, !- Name
  {65b677b9-0ff5-48dd-b2b7-bc3dbd59ff00}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {18826e59-e833-4cbf-b115-efed553212db}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bfd4e2bd-8a5b-454c-939e-c0a4862a9693}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3748159-8e60-4945-92ce-8da712420ddf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {bfd4e2bd-8a5b-454c-939e-c0a4862a9693}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3748159-8e60-4945-92ce-8da712420ddf}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cd8392ca-4bc9-4899-8069-db2111ee4fba}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e3100f97-7b30-48b6-97ae-9971609ece3c}, !- Air Inlet Node Name
  {52f01760-0504-48b6-bba9-b9212b171d05}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {18826e59-e833-4cbf-b115-efed553212db}, !- Supply Air Fan Name
  {59603edb-deb6-4083-80ba-08c42efb262e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {65b677b9-0ff5-48dd-b2b7-bc3dbd59ff00}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {65a1ea45-e38b-4977-a075-aa8c379cefe1}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU Inlet Air Node, !- Name
  {bc37e015-fad3-40ed-8972-482f0acc0acc}, !- Inlet Port
  {e3100f97-7b30-48b6-97ae-9971609ece3c}; !- Outlet Port

OS:Connection,
  {bc37e015-fad3-40ed-8972-482f0acc0acc}, !- Handle
  {972d2c41-514a-4506-ad8a-e102c6ea012f}, !- Source Object
  2,                                      !- Outlet Port
  {65a1ea45-e38b-4977-a075-aa8c379cefe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3100f97-7b30-48b6-97ae-9971609ece3c}, !- Handle
  {65a1ea45-e38b-4977-a075-aa8c379cefe1}, !- Source Object
  3,                                      !- Outlet Port
  {cd8392ca-4bc9-4899-8069-db2111ee4fba}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8b9fcb62-1c49-498d-8618-534fabfa8262}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top FCU Outlet Air Node, !- Name
  {52f01760-0504-48b6-bba9-b9212b171d05}, !- Inlet Port
  {0fd1ee32-f65f-47f8-90f8-c1295348c038}; !- Outlet Port

OS:Connection,
  {0fd1ee32-f65f-47f8-90f8-c1295348c038}, !- Handle
  {8b9fcb62-1c49-498d-8618-534fabfa8262}, !- Source Object
  3,                                      !- Outlet Port
  {17ee1b9d-b600-4769-acb8-0ef434c6b8b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52f01760-0504-48b6-bba9-b9212b171d05}, !- Handle
  {cd8392ca-4bc9-4899-8069-db2111ee4fba}, !- Source Object
  10,                                     !- Outlet Port
  {8b9fcb62-1c49-498d-8618-534fabfa8262}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fa224f22-c307-433e-ab0b-017330185a20}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {843c2622-50dd-4d80-9cfd-fdedcb3aaf4a}, !- Water Inlet Node Name
  {1b552bf2-a0b4-416f-a5cc-acd7fc851234}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {026a4a46-4376-44aa-9043-537d555f6237}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {0fcbd780-fb3e-4855-922c-62d8df32cecd}, !- Inlet Port
  {843c2622-50dd-4d80-9cfd-fdedcb3aaf4a}; !- Outlet Port

OS:Connection,
  {0fcbd780-fb3e-4855-922c-62d8df32cecd}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  30,                                     !- Outlet Port
  {026a4a46-4376-44aa-9043-537d555f6237}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d04cbaee-a640-4857-9393-64c4467e4d52}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {1b552bf2-a0b4-416f-a5cc-acd7fc851234}, !- Inlet Port
  {13b776ae-c769-470b-8b7e-eac433476bae}; !- Outlet Port

OS:Connection,
  {843c2622-50dd-4d80-9cfd-fdedcb3aaf4a}, !- Handle
  {026a4a46-4376-44aa-9043-537d555f6237}, !- Source Object
  3,                                      !- Outlet Port
  {fa224f22-c307-433e-ab0b-017330185a20}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1b552bf2-a0b4-416f-a5cc-acd7fc851234}, !- Handle
  {fa224f22-c307-433e-ab0b-017330185a20}, !- Source Object
  11,                                     !- Outlet Port
  {d04cbaee-a640-4857-9393-64c4467e4d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b776ae-c769-470b-8b7e-eac433476bae}, !- Handle
  {d04cbaee-a640-4857-9393-64c4467e4d52}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f885d192-606f-4201-9d4f-b7c72a812769}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU Cooling Coil Controller, !- Name
  {fa224f22-c307-433e-ab0b-017330185a20}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {da737428-3137-476a-a02d-f22d2620bfe7}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69a0e2b4-8ecf-4535-8566-ad805b11649b}, !- Water Inlet Node Name
  {e32bc4f9-cef6-4d34-8d38-675fb52dcf03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bbf9fb63-1ad6-4039-9811-205de1442f98}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {c8273214-389c-4d5a-8c2e-a6cf40ada59b}, !- Inlet Port
  {69a0e2b4-8ecf-4535-8566-ad805b11649b}; !- Outlet Port

OS:Connection,
  {c8273214-389c-4d5a-8c2e-a6cf40ada59b}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  30,                                     !- Outlet Port
  {bbf9fb63-1ad6-4039-9811-205de1442f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee96a12a-f94c-4c0f-967a-8ae7a8f6e466}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {e32bc4f9-cef6-4d34-8d38-675fb52dcf03}, !- Inlet Port
  {38a9b67e-2d26-4306-9370-62ac06034879}; !- Outlet Port

OS:Connection,
  {69a0e2b4-8ecf-4535-8566-ad805b11649b}, !- Handle
  {bbf9fb63-1ad6-4039-9811-205de1442f98}, !- Source Object
  3,                                      !- Outlet Port
  {da737428-3137-476a-a02d-f22d2620bfe7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e32bc4f9-cef6-4d34-8d38-675fb52dcf03}, !- Handle
  {da737428-3137-476a-a02d-f22d2620bfe7}, !- Source Object
  6,                                      !- Outlet Port
  {ee96a12a-f94c-4c0f-967a-8ae7a8f6e466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a9b67e-2d26-4306-9370-62ac06034879}, !- Handle
  {ee96a12a-f94c-4c0f-967a-8ae7a8f6e466}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2da24d44-2eb5-4d1d-9987-16d924471f70}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU Heating Coil Controller, !- Name
  {da737428-3137-476a-a02d-f22d2620bfe7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ce8999dd-6e6e-4b90-9fd6-108bee64d662}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e84328a-7679-4c57-b166-2d1532760d76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1c06044e-2bd0-4d4f-a41d-be127bf96ae0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5e84328a-7679-4c57-b166-2d1532760d76}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1c06044e-2bd0-4d4f-a41d-be127bf96ae0}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4db91f70-9164-468f-8f9e-d85e25495ad2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ddbf0c20-8317-4d2d-8415-59869ef9da73}, !- Air Inlet Node Name
  {45296d80-49e6-412c-a3ba-218e30a5c2fd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ce8999dd-6e6e-4b90-9fd6-108bee64d662}, !- Supply Air Fan Name
  {fa224f22-c307-433e-ab0b-017330185a20}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {da737428-3137-476a-a02d-f22d2620bfe7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f196ca02-e0e9-47e2-a869-05c8d336ecaf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU Inlet Air Node, !- Name
  {5b6a46ff-b87f-4727-a68e-9f36cef43f9b}, !- Inlet Port
  {ddbf0c20-8317-4d2d-8415-59869ef9da73}; !- Outlet Port

OS:Connection,
  {5b6a46ff-b87f-4727-a68e-9f36cef43f9b}, !- Handle
  {477cc085-a941-4c35-9e84-105fe50d4520}, !- Source Object
  2,                                      !- Outlet Port
  {f196ca02-e0e9-47e2-a869-05c8d336ecaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbf0c20-8317-4d2d-8415-59869ef9da73}, !- Handle
  {f196ca02-e0e9-47e2-a869-05c8d336ecaf}, !- Source Object
  3,                                      !- Outlet Port
  {4db91f70-9164-468f-8f9e-d85e25495ad2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5c57de51-fec3-4863-ab98-5066a6b0a52f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top FCU Outlet Air Node, !- Name
  {45296d80-49e6-412c-a3ba-218e30a5c2fd}, !- Inlet Port
  {a46132dc-23cc-4f6b-ab69-08a6f319d278}; !- Outlet Port

OS:Connection,
  {a46132dc-23cc-4f6b-ab69-08a6f319d278}, !- Handle
  {5c57de51-fec3-4863-ab98-5066a6b0a52f}, !- Source Object
  3,                                      !- Outlet Port
  {ac99e0c2-08c8-4706-ab70-c2841af1dc48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45296d80-49e6-412c-a3ba-218e30a5c2fd}, !- Handle
  {4db91f70-9164-468f-8f9e-d85e25495ad2}, !- Source Object
  10,                                     !- Outlet Port
  {5c57de51-fec3-4863-ab98-5066a6b0a52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1099939c-3a3b-4fcd-8c98-ad53517f69fb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {df3c4245-d211-4e0f-81c0-a4e50b871724}, !- Water Inlet Node Name
  {fcf043b3-1f72-44fd-a72b-70c0524c274a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0ca75931-147e-4219-8067-087824799967}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {297b2921-813a-4be1-9f56-e16e2423477f}, !- Inlet Port
  {df3c4245-d211-4e0f-81c0-a4e50b871724}; !- Outlet Port

OS:Connection,
  {297b2921-813a-4be1-9f56-e16e2423477f}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  31,                                     !- Outlet Port
  {0ca75931-147e-4219-8067-087824799967}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b4e6ac9-05df-4d88-9226-c995bbc0a555}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {fcf043b3-1f72-44fd-a72b-70c0524c274a}, !- Inlet Port
  {49072d78-a6e6-4609-b4a6-587f3ab014e0}; !- Outlet Port

OS:Connection,
  {df3c4245-d211-4e0f-81c0-a4e50b871724}, !- Handle
  {0ca75931-147e-4219-8067-087824799967}, !- Source Object
  3,                                      !- Outlet Port
  {1099939c-3a3b-4fcd-8c98-ad53517f69fb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fcf043b3-1f72-44fd-a72b-70c0524c274a}, !- Handle
  {1099939c-3a3b-4fcd-8c98-ad53517f69fb}, !- Source Object
  11,                                     !- Outlet Port
  {4b4e6ac9-05df-4d88-9226-c995bbc0a555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49072d78-a6e6-4609-b4a6-587f3ab014e0}, !- Handle
  {4b4e6ac9-05df-4d88-9226-c995bbc0a555}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a7cd5e8-2b00-4316-a396-975d570bad28}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU Cooling Coil Controller, !- Name
  {1099939c-3a3b-4fcd-8c98-ad53517f69fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {935eb47c-e4e7-4601-85f7-09eb2ad5332b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11e7889e-f58b-4bf3-bdac-6def1b7b7840}, !- Water Inlet Node Name
  {901ed9ef-5eef-4b78-9e34-8829281ef7f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da94dd48-e0dd-4165-8de7-b155cea06b5d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {1e4b6cdb-5cbe-44d8-a52d-5043c986aaba}, !- Inlet Port
  {11e7889e-f58b-4bf3-bdac-6def1b7b7840}; !- Outlet Port

OS:Connection,
  {1e4b6cdb-5cbe-44d8-a52d-5043c986aaba}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  31,                                     !- Outlet Port
  {da94dd48-e0dd-4165-8de7-b155cea06b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {417edf5a-05c8-4eda-a611-2ad8d6828f52}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {901ed9ef-5eef-4b78-9e34-8829281ef7f8}, !- Inlet Port
  {a24f461b-5fdd-4a47-81b3-47ba182f1c2b}; !- Outlet Port

OS:Connection,
  {11e7889e-f58b-4bf3-bdac-6def1b7b7840}, !- Handle
  {da94dd48-e0dd-4165-8de7-b155cea06b5d}, !- Source Object
  3,                                      !- Outlet Port
  {935eb47c-e4e7-4601-85f7-09eb2ad5332b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {901ed9ef-5eef-4b78-9e34-8829281ef7f8}, !- Handle
  {935eb47c-e4e7-4601-85f7-09eb2ad5332b}, !- Source Object
  6,                                      !- Outlet Port
  {417edf5a-05c8-4eda-a611-2ad8d6828f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24f461b-5fdd-4a47-81b3-47ba182f1c2b}, !- Handle
  {417edf5a-05c8-4eda-a611-2ad8d6828f52}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4828d351-1acf-4dc0-afb4-5379e071337f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU Heating Coil Controller, !- Name
  {935eb47c-e4e7-4601-85f7-09eb2ad5332b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {79c70edf-55f2-48b6-a40b-4835b5fbeb7d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac6ea2b2-1eb6-45f9-b2e3-d5664c8988c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {370a9edd-4012-4eef-a63d-bf51baec0151}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ac6ea2b2-1eb6-45f9-b2e3-d5664c8988c7}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {370a9edd-4012-4eef-a63d-bf51baec0151}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e1d19ee7-4ab8-48ed-8d64-d85b111439b2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3b74e872-7233-4fec-801c-50a5bc579d81}, !- Air Inlet Node Name
  {abef7e28-45b1-4ba5-9df4-84d56e14f627}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {79c70edf-55f2-48b6-a40b-4835b5fbeb7d}, !- Supply Air Fan Name
  {1099939c-3a3b-4fcd-8c98-ad53517f69fb}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {935eb47c-e4e7-4601-85f7-09eb2ad5332b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {87ee6088-d10c-48d8-9852-05fe7452c050}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU Inlet Air Node, !- Name
  {e96e9aeb-89d4-4ab9-b684-07c578323131}, !- Inlet Port
  {3b74e872-7233-4fec-801c-50a5bc579d81}; !- Outlet Port

OS:Connection,
  {e96e9aeb-89d4-4ab9-b684-07c578323131}, !- Handle
  {053ac8b7-adf3-444d-9f8f-cea305c27efc}, !- Source Object
  2,                                      !- Outlet Port
  {87ee6088-d10c-48d8-9852-05fe7452c050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b74e872-7233-4fec-801c-50a5bc579d81}, !- Handle
  {87ee6088-d10c-48d8-9852-05fe7452c050}, !- Source Object
  3,                                      !- Outlet Port
  {e1d19ee7-4ab8-48ed-8d64-d85b111439b2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fc5dd5c7-e64a-4876-be1b-5cb3defeab02}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top FCU Outlet Air Node, !- Name
  {abef7e28-45b1-4ba5-9df4-84d56e14f627}, !- Inlet Port
  {770fed23-bb40-4820-8c69-280cf8d880cb}; !- Outlet Port

OS:Connection,
  {770fed23-bb40-4820-8c69-280cf8d880cb}, !- Handle
  {fc5dd5c7-e64a-4876-be1b-5cb3defeab02}, !- Source Object
  3,                                      !- Outlet Port
  {d4329602-fc13-48e4-9a66-d818ee4ba62b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abef7e28-45b1-4ba5-9df4-84d56e14f627}, !- Handle
  {e1d19ee7-4ab8-48ed-8d64-d85b111439b2}, !- Source Object
  10,                                     !- Outlet Port
  {fc5dd5c7-e64a-4876-be1b-5cb3defeab02}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {77b3d95d-4f5d-45b1-9b52-6a7ea656f5c2}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f2f11f06-9431-4860-942b-ce1b2ae09b64}, !- Water Inlet Node Name
  {8757b0d9-6bc8-4a06-8617-3e979a40ced1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bf05bf9d-fb06-428a-af01-9a1809e7b395}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {d4dbb5b7-359c-4d1f-9fc7-8d4a0bb0b6d5}, !- Inlet Port
  {f2f11f06-9431-4860-942b-ce1b2ae09b64}; !- Outlet Port

OS:Connection,
  {d4dbb5b7-359c-4d1f-9fc7-8d4a0bb0b6d5}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  32,                                     !- Outlet Port
  {bf05bf9d-fb06-428a-af01-9a1809e7b395}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caa1d4a8-2ec8-47a3-af65-b05fb8cb60a6}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {8757b0d9-6bc8-4a06-8617-3e979a40ced1}, !- Inlet Port
  {22bbd90f-bd1f-4888-92f0-4900a0bfee31}; !- Outlet Port

OS:Connection,
  {f2f11f06-9431-4860-942b-ce1b2ae09b64}, !- Handle
  {bf05bf9d-fb06-428a-af01-9a1809e7b395}, !- Source Object
  3,                                      !- Outlet Port
  {77b3d95d-4f5d-45b1-9b52-6a7ea656f5c2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8757b0d9-6bc8-4a06-8617-3e979a40ced1}, !- Handle
  {77b3d95d-4f5d-45b1-9b52-6a7ea656f5c2}, !- Source Object
  11,                                     !- Outlet Port
  {caa1d4a8-2ec8-47a3-af65-b05fb8cb60a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22bbd90f-bd1f-4888-92f0-4900a0bfee31}, !- Handle
  {caa1d4a8-2ec8-47a3-af65-b05fb8cb60a6}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {79ef4a3b-900e-4dca-bac8-274cb1d7d91f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU Cooling Coil Controller, !- Name
  {77b3d95d-4f5d-45b1-9b52-6a7ea656f5c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f8c43662-9ed9-4dfa-9861-daab2e569401}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {574307f5-b7a1-4a56-81cd-19eeee678851}, !- Water Inlet Node Name
  {e3f3c07c-aedc-477a-ada0-97ee11ff807e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f0e89fc-cd51-4d6b-96a8-04d158deea16}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {86e0010c-8c6f-401c-90a4-39d8672b7c61}, !- Inlet Port
  {574307f5-b7a1-4a56-81cd-19eeee678851}; !- Outlet Port

OS:Connection,
  {86e0010c-8c6f-401c-90a4-39d8672b7c61}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  32,                                     !- Outlet Port
  {8f0e89fc-cd51-4d6b-96a8-04d158deea16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f349a11f-6eb6-4731-8920-01111d785293}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {e3f3c07c-aedc-477a-ada0-97ee11ff807e}, !- Inlet Port
  {54d2f20b-c8b0-46e9-98c0-88512b8df9f2}; !- Outlet Port

OS:Connection,
  {574307f5-b7a1-4a56-81cd-19eeee678851}, !- Handle
  {8f0e89fc-cd51-4d6b-96a8-04d158deea16}, !- Source Object
  3,                                      !- Outlet Port
  {f8c43662-9ed9-4dfa-9861-daab2e569401}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e3f3c07c-aedc-477a-ada0-97ee11ff807e}, !- Handle
  {f8c43662-9ed9-4dfa-9861-daab2e569401}, !- Source Object
  6,                                      !- Outlet Port
  {f349a11f-6eb6-4731-8920-01111d785293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d2f20b-c8b0-46e9-98c0-88512b8df9f2}, !- Handle
  {f349a11f-6eb6-4731-8920-01111d785293}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b6c477e6-3e60-4848-885e-f4f124cc27c4}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU Heating Coil Controller, !- Name
  {f8c43662-9ed9-4dfa-9861-daab2e569401}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {501f8976-f775-40d3-ab58-dcf49c75673e}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8479667c-3ec2-4539-a308-3cd30d075ef2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0982f9fd-0df4-49c0-b667-1a3a7a408017}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8479667c-3ec2-4539-a308-3cd30d075ef2}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0982f9fd-0df4-49c0-b667-1a3a7a408017}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4127986c-d858-42ed-8f78-3aa9f8c3f931}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8688a4ac-86d8-42e8-b85f-e5a6ecdeb376}, !- Air Inlet Node Name
  {197ad366-44f8-4867-a04f-eab9d98af06c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {501f8976-f775-40d3-ab58-dcf49c75673e}, !- Supply Air Fan Name
  {77b3d95d-4f5d-45b1-9b52-6a7ea656f5c2}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f8c43662-9ed9-4dfa-9861-daab2e569401}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {72fb75bb-e196-4b57-9233-b831b7cfc857}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU Inlet Air Node, !- Name
  {bb78d9cd-215c-47a5-bece-355ca9255789}, !- Inlet Port
  {8688a4ac-86d8-42e8-b85f-e5a6ecdeb376}; !- Outlet Port

OS:Connection,
  {bb78d9cd-215c-47a5-bece-355ca9255789}, !- Handle
  {67544d58-d930-4d00-a384-4ebe187342c0}, !- Source Object
  2,                                      !- Outlet Port
  {72fb75bb-e196-4b57-9233-b831b7cfc857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8688a4ac-86d8-42e8-b85f-e5a6ecdeb376}, !- Handle
  {72fb75bb-e196-4b57-9233-b831b7cfc857}, !- Source Object
  3,                                      !- Outlet Port
  {4127986c-d858-42ed-8f78-3aa9f8c3f931}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b7257040-aed9-4994-a612-d33f2c25a7e4}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top FCU Outlet Air Node, !- Name
  {197ad366-44f8-4867-a04f-eab9d98af06c}, !- Inlet Port
  {4f20abd9-d5df-4011-8a61-68a025b63acf}; !- Outlet Port

OS:Connection,
  {4f20abd9-d5df-4011-8a61-68a025b63acf}, !- Handle
  {b7257040-aed9-4994-a612-d33f2c25a7e4}, !- Source Object
  3,                                      !- Outlet Port
  {938b5fc5-a283-4ff0-b99e-0a7e56eb4423}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {197ad366-44f8-4867-a04f-eab9d98af06c}, !- Handle
  {4127986c-d858-42ed-8f78-3aa9f8c3f931}, !- Source Object
  10,                                     !- Outlet Port
  {b7257040-aed9-4994-a612-d33f2c25a7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {827c071e-389b-4f89-b13b-cb3ce101b930}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {75f70a06-7423-4781-a2f3-70c02209f087}, !- Water Inlet Node Name
  {cfd298ca-600e-4c15-971c-db3f0fa7964d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {67ac23cb-3aa2-4e78-983d-e5222146f7f5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {ca9d707f-20e1-4c35-ba0f-8b8da5bcc121}, !- Inlet Port
  {75f70a06-7423-4781-a2f3-70c02209f087}; !- Outlet Port

OS:Connection,
  {ca9d707f-20e1-4c35-ba0f-8b8da5bcc121}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  33,                                     !- Outlet Port
  {67ac23cb-3aa2-4e78-983d-e5222146f7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e10e4191-5624-4fb3-95b9-908e3cb02343}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {cfd298ca-600e-4c15-971c-db3f0fa7964d}, !- Inlet Port
  {34847f94-6f94-4e7b-8360-42bf255bea23}; !- Outlet Port

OS:Connection,
  {75f70a06-7423-4781-a2f3-70c02209f087}, !- Handle
  {67ac23cb-3aa2-4e78-983d-e5222146f7f5}, !- Source Object
  3,                                      !- Outlet Port
  {827c071e-389b-4f89-b13b-cb3ce101b930}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cfd298ca-600e-4c15-971c-db3f0fa7964d}, !- Handle
  {827c071e-389b-4f89-b13b-cb3ce101b930}, !- Source Object
  11,                                     !- Outlet Port
  {e10e4191-5624-4fb3-95b9-908e3cb02343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34847f94-6f94-4e7b-8360-42bf255bea23}, !- Handle
  {e10e4191-5624-4fb3-95b9-908e3cb02343}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba9efac2-be54-4d7e-b54b-81d1b82df8ed}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU Cooling Coil Controller, !- Name
  {827c071e-389b-4f89-b13b-cb3ce101b930}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9de8c4a7-9177-439e-8668-8e46f7da66d6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a2ee0254-3b4a-4d2f-85c0-d1db4d3a3ff9}, !- Water Inlet Node Name
  {84740ff6-fb05-402a-acdc-4b88df0a6639}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5255df26-9a93-4fe3-81e5-a0d7979ae8de}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {b9b9d63e-827a-4e90-a446-9f7d50071bfe}, !- Inlet Port
  {a2ee0254-3b4a-4d2f-85c0-d1db4d3a3ff9}; !- Outlet Port

OS:Connection,
  {b9b9d63e-827a-4e90-a446-9f7d50071bfe}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  33,                                     !- Outlet Port
  {5255df26-9a93-4fe3-81e5-a0d7979ae8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3367cbb1-f256-4fae-a260-75efee4c06fb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {84740ff6-fb05-402a-acdc-4b88df0a6639}, !- Inlet Port
  {d349d8da-577f-4713-99ee-6d58bca15d29}; !- Outlet Port

OS:Connection,
  {a2ee0254-3b4a-4d2f-85c0-d1db4d3a3ff9}, !- Handle
  {5255df26-9a93-4fe3-81e5-a0d7979ae8de}, !- Source Object
  3,                                      !- Outlet Port
  {9de8c4a7-9177-439e-8668-8e46f7da66d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {84740ff6-fb05-402a-acdc-4b88df0a6639}, !- Handle
  {9de8c4a7-9177-439e-8668-8e46f7da66d6}, !- Source Object
  6,                                      !- Outlet Port
  {3367cbb1-f256-4fae-a260-75efee4c06fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d349d8da-577f-4713-99ee-6d58bca15d29}, !- Handle
  {3367cbb1-f256-4fae-a260-75efee4c06fb}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {94be8f04-a2e3-486b-b4ea-5da6a8b44b8e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU Heating Coil Controller, !- Name
  {9de8c4a7-9177-439e-8668-8e46f7da66d6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {affec65f-be28-4cd3-85aa-184ca937fad1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {076df12e-1a40-4f34-a65d-f92cbd134aca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d34e8870-72a0-4480-9e5b-d966e6f56999}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {076df12e-1a40-4f34-a65d-f92cbd134aca}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d34e8870-72a0-4480-9e5b-d966e6f56999}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {130f357f-113e-46ad-808e-cacb8eb83210}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d65da6de-9a30-4e5f-a399-bd56765cc976}, !- Air Inlet Node Name
  {5e5e093c-a876-4495-9517-f2bcf46987c4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {affec65f-be28-4cd3-85aa-184ca937fad1}, !- Supply Air Fan Name
  {827c071e-389b-4f89-b13b-cb3ce101b930}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9de8c4a7-9177-439e-8668-8e46f7da66d6}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {233bd500-c22e-45ca-9ff7-f59d9abc0931}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU Inlet Air Node, !- Name
  {6ded0108-d58a-4124-8cdf-b909e47fcbc8}, !- Inlet Port
  {d65da6de-9a30-4e5f-a399-bd56765cc976}; !- Outlet Port

OS:Connection,
  {6ded0108-d58a-4124-8cdf-b909e47fcbc8}, !- Handle
  {a8aaa9c8-3bee-43d5-b862-87d8478aaa27}, !- Source Object
  2,                                      !- Outlet Port
  {233bd500-c22e-45ca-9ff7-f59d9abc0931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65da6de-9a30-4e5f-a399-bd56765cc976}, !- Handle
  {233bd500-c22e-45ca-9ff7-f59d9abc0931}, !- Source Object
  3,                                      !- Outlet Port
  {130f357f-113e-46ad-808e-cacb8eb83210}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ad0fad5e-baca-410b-bc6e-c443f370bef9}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top FCU Outlet Air Node, !- Name
  {5e5e093c-a876-4495-9517-f2bcf46987c4}, !- Inlet Port
  {fb7995b7-435d-4e16-8bf2-f2d7ff531130}; !- Outlet Port

OS:Connection,
  {fb7995b7-435d-4e16-8bf2-f2d7ff531130}, !- Handle
  {ad0fad5e-baca-410b-bc6e-c443f370bef9}, !- Source Object
  3,                                      !- Outlet Port
  {569d7731-ee62-401c-b97c-d543e8bd800b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e5e093c-a876-4495-9517-f2bcf46987c4}, !- Handle
  {130f357f-113e-46ad-808e-cacb8eb83210}, !- Source Object
  10,                                     !- Outlet Port
  {ad0fad5e-baca-410b-bc6e-c443f370bef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a210f796-bb0e-4690-be98-07612df31d60}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU Cooling Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2d5bde62-6aff-4e15-acbc-e1aafab6db64}, !- Water Inlet Node Name
  {7d8ce196-69d2-46f4-a6b9-ee66dc08c4d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c67289aa-b274-4b8b-aaed-563d43481c4f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {8ae6d2ad-525c-4005-a8a3-acef959adf66}, !- Inlet Port
  {2d5bde62-6aff-4e15-acbc-e1aafab6db64}; !- Outlet Port

OS:Connection,
  {8ae6d2ad-525c-4005-a8a3-acef959adf66}, !- Handle
  {596b492d-fd8c-4017-b85b-ba5291a4c1ff}, !- Source Object
  34,                                     !- Outlet Port
  {c67289aa-b274-4b8b-aaed-563d43481c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8112c731-bff8-4920-8439-0b7e0af6d81e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {7d8ce196-69d2-46f4-a6b9-ee66dc08c4d7}, !- Inlet Port
  {7b8f2663-862e-43e7-ac47-ca2a878a2e89}; !- Outlet Port

OS:Connection,
  {2d5bde62-6aff-4e15-acbc-e1aafab6db64}, !- Handle
  {c67289aa-b274-4b8b-aaed-563d43481c4f}, !- Source Object
  3,                                      !- Outlet Port
  {a210f796-bb0e-4690-be98-07612df31d60}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7d8ce196-69d2-46f4-a6b9-ee66dc08c4d7}, !- Handle
  {a210f796-bb0e-4690-be98-07612df31d60}, !- Source Object
  11,                                     !- Outlet Port
  {8112c731-bff8-4920-8439-0b7e0af6d81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b8f2663-862e-43e7-ac47-ca2a878a2e89}, !- Handle
  {8112c731-bff8-4920-8439-0b7e0af6d81e}, !- Source Object
  3,                                      !- Outlet Port
  {368e8bfc-a183-4f2d-ac0c-45dabdf820f3}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8834b2b4-4fc8-4451-9369-bca83f784218}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU Cooling Coil Controller, !- Name
  {a210f796-bb0e-4690-be98-07612df31d60}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d3f09e9f-8586-4e07-9cd9-2636720914aa}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU Heating Coil, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c4889836-2be6-49cb-9db4-7d3e6f0428a7}, !- Water Inlet Node Name
  {ae59dee0-bf83-417e-a06f-dabd2aa87c69}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {54489d2b-388d-427f-b353-247871a505ca}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {8c15c541-889c-4910-ba72-484742d00380}, !- Inlet Port
  {c4889836-2be6-49cb-9db4-7d3e6f0428a7}; !- Outlet Port

OS:Connection,
  {8c15c541-889c-4910-ba72-484742d00380}, !- Handle
  {79a4fa46-1a4e-48de-8eb0-dfb01137d37f}, !- Source Object
  34,                                     !- Outlet Port
  {54489d2b-388d-427f-b353-247871a505ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b17647a-5c93-4a2a-8790-3413e862892c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {ae59dee0-bf83-417e-a06f-dabd2aa87c69}, !- Inlet Port
  {b6cfc629-acfc-44a0-9716-b3aa3dcdaaac}; !- Outlet Port

OS:Connection,
  {c4889836-2be6-49cb-9db4-7d3e6f0428a7}, !- Handle
  {54489d2b-388d-427f-b353-247871a505ca}, !- Source Object
  3,                                      !- Outlet Port
  {d3f09e9f-8586-4e07-9cd9-2636720914aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae59dee0-bf83-417e-a06f-dabd2aa87c69}, !- Handle
  {d3f09e9f-8586-4e07-9cd9-2636720914aa}, !- Source Object
  6,                                      !- Outlet Port
  {6b17647a-5c93-4a2a-8790-3413e862892c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cfc629-acfc-44a0-9716-b3aa3dcdaaac}, !- Handle
  {6b17647a-5c93-4a2a-8790-3413e862892c}, !- Source Object
  3,                                      !- Outlet Port
  {69e24fa0-8e01-4bef-9cbc-7732c75e2025}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dee896b2-c09e-4a17-8e90-840c63c80214}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU Heating Coil Controller, !- Name
  {d3f09e9f-8586-4e07-9cd9-2636720914aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {450be431-9ab3-4421-acd0-b8f4c50aa196}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Fan Coil fan, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e0a6420-0125-4586-ad7a-345be5c2a6b9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {271d88c5-6ab8-42a1-add7-85be24021f12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2e0a6420-0125-4586-ad7a-345be5c2a6b9}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {271d88c5-6ab8-42a1-add7-85be24021f12}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {49909de0-069f-4f5c-9d86-39626f3bf752}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU, !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {89575616-297e-4a78-992c-ed36c2180488}, !- Air Inlet Node Name
  {f4875627-0e33-45e0-bf47-94cdf53f0d8d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {450be431-9ab3-4421-acd0-b8f4c50aa196}, !- Supply Air Fan Name
  {a210f796-bb0e-4690-be98-07612df31d60}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d3f09e9f-8586-4e07-9cd9-2636720914aa}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2035f898-5cd6-40af-bde0-bdd6287e0e4f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU Inlet Air Node, !- Name
  {bf37bdc2-71bf-467d-ae6b-b46bb3ad7261}, !- Inlet Port
  {89575616-297e-4a78-992c-ed36c2180488}; !- Outlet Port

OS:Connection,
  {bf37bdc2-71bf-467d-ae6b-b46bb3ad7261}, !- Handle
  {e0a15637-60e5-4818-a9e7-88c56f2b0640}, !- Source Object
  2,                                      !- Outlet Port
  {2035f898-5cd6-40af-bde0-bdd6287e0e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89575616-297e-4a78-992c-ed36c2180488}, !- Handle
  {2035f898-5cd6-40af-bde0-bdd6287e0e4f}, !- Source Object
  3,                                      !- Outlet Port
  {49909de0-069f-4f5c-9d86-39626f3bf752}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {013357d3-267d-458c-b8aa-a5b94a22df23}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top FCU Outlet Air Node, !- Name
  {f4875627-0e33-45e0-bf47-94cdf53f0d8d}, !- Inlet Port
  {f4866423-4bc5-4280-ae57-2eea48709560}; !- Outlet Port

OS:Connection,
  {f4866423-4bc5-4280-ae57-2eea48709560}, !- Handle
  {013357d3-267d-458c-b8aa-a5b94a22df23}, !- Source Object
  3,                                      !- Outlet Port
  {6a361da6-aed9-4fbd-baf7-09d81208688f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4875627-0e33-45e0-bf47-94cdf53f0d8d}, !- Handle
  {49909de0-069f-4f5c-9d86-39626f3bf752}, !- Source Object
  10,                                     !- Outlet Port
  {013357d3-267d-458c-b8aa-a5b94a22df23}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {10038684-bc38-4309-a7e2-fa8b709e417b}, !- Handle
  1 Zone DOAS Occ Sch,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {99be5c56-258c-4b83-a80f-4e4b382be63a}, !- Default Day Schedule Name
  {53f04b5e-43a2-439f-be59-7be62621cb8a}, !- Summer Design Day Schedule Name
  {826b78bf-3a46-4bbc-8143-a23429ce32f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99be5c56-258c-4b83-a80f-4e4b382be63a}, !- Handle
  1 Zone DOAS Occ Sch Default,            !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {69c8adc7-e8e8-4acf-8535-1bd4f07ffd74}, !- Handle
  {10038684-bc38-4309-a7e2-fa8b709e417b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  54.032705759382047,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-04-05 21:26:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-04-05 21:26:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {826b78bf-3a46-4bbc-8143-a23429ce32f1}, !- Handle
  1 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53f04b5e-43a2-439f-be59-7be62621cb8a}, !- Handle
  1 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ad37fe2-de5c-4160-941e-908cd6f233c8}, !- Handle
  1 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {10038684-bc38-4309-a7e2-fa8b709e417b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b63dbd0f-f957-4b1b-b8ea-d96ae5d7026d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b63dbd0f-f957-4b1b-b8ea-d96ae5d7026d}, !- Handle
  1 Zone DOAS Occ Sch Saturday,           !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f54339aa-a2e4-4e22-9c80-9203ffd7daea}, !- Handle
  1 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {10038684-bc38-4309-a7e2-fa8b709e417b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba804626-93f0-43f0-8388-57e314999541}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba804626-93f0-43f0-8388-57e314999541}, !- Handle
  1 Zone DOAS Occ Sch Sunday,             !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {31115b1d-1b42-4bf8-b72f-c888b8534257}, !- Handle
  8 Zone DOAS Occ Sch,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {6aae0901-e34c-4c44-8ff0-df1e4f3fffba}, !- Default Day Schedule Name
  {ac0aa978-9348-456a-ae80-d7b733ef915d}, !- Summer Design Day Schedule Name
  {5e6077a7-45cd-4ce8-8907-fa3d4ddd3b8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6aae0901-e34c-4c44-8ff0-df1e4f3fffba}, !- Handle
  8 Zone DOAS Occ Sch Default,            !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {df54a398-5da7-4424-bbe2-623c45618060}, !- Handle
  {31115b1d-1b42-4bf8-b72f-c888b8534257}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  70.967294240617818,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  8,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-04-05 21:26:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-04-05 21:26:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5e6077a7-45cd-4ce8-8907-fa3d4ddd3b8e}, !- Handle
  8 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac0aa978-9348-456a-ae80-d7b733ef915d}, !- Handle
  8 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eb2817b-dbb2-43df-a487-37e466bbcabd}, !- Handle
  8 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {31115b1d-1b42-4bf8-b72f-c888b8534257}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e81ce6da-9a80-4c7a-b7c1-4b8c7db87480}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e81ce6da-9a80-4c7a-b7c1-4b8c7db87480}, !- Handle
  8 Zone DOAS Occ Sch Saturday,           !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9aeb8a06-694d-45f2-a505-d8871255477c}, !- Handle
  8 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {31115b1d-1b42-4bf8-b72f-c888b8534257}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef5af507-f54a-4c70-b6f4-8771e26a68e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef5af507-f54a-4c70-b6f4-8771e26a68e5}, !- Handle
  8 Zone DOAS Occ Sch Sunday,             !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3f414dc-6ab6-4f59-8df9-582678d388a5}, !- Handle
  9 Zone DOAS Occ Sch,                    !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {8cb5f1ef-9f78-4599-bddd-081a2a25a13b}, !- Default Day Schedule Name
  {eba31595-771b-43cb-a024-e955efd74a51}, !- Summer Design Day Schedule Name
  {254158bd-b632-418b-8052-3191b193ea9e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cb5f1ef-9f78-4599-bddd-081a2a25a13b}, !- Handle
  9 Zone DOAS Occ Sch Default,            !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fc587248-7400-4926-8acb-d7866c99d919}, !- Handle
  {c3f414dc-6ab6-4f59-8df9-582678d388a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.99999999999986,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-04-05 21:26:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-04-05 21:26:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {254158bd-b632-418b-8052-3191b193ea9e}, !- Handle
  9 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eba31595-771b-43cb-a024-e955efd74a51}, !- Handle
  9 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96b8fe0b-0f04-41e5-92a4-805634d3c993}, !- Handle
  9 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {c3f414dc-6ab6-4f59-8df9-582678d388a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21a764a5-a546-4fb0-bb04-104a03d637d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21a764a5-a546-4fb0-bb04-104a03d637d6}, !- Handle
  9 Zone DOAS Occ Sch Saturday,           !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f38d09b-7fb4-45cf-a6d4-abf25efbe472}, !- Handle
  9 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {c3f414dc-6ab6-4f59-8df9-582678d388a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0efe3ea3-8f2e-48b0-ab4e-c4645ee97db4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0efe3ea3-8f2e-48b0-ab4e-c4645ee97db4}, !- Handle
  9 Zone DOAS Occ Sch Sunday,             !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {03a97efc-ccc1-438f-a6e4-6601379b93ce}, !- Handle
  9 Zone DOAS ERV,                        !- Name
  {026d5473-5811-471f-b4c8-6747b2467c2d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {34a25e66-0d96-4901-a6a2-e1fee0c27426}, !- Supply Air Inlet Node
  {98314c06-271f-445f-9972-b9fa1ab3d081}, !- Supply Air Outlet Node
  {6d073677-9666-4d6e-8fa9-b9f568811b85}, !- Exhaust Air Inlet Node
  {da9d1e40-1809-4c02-a41e-1ca73c89d79b}, !- Exhaust Air Outlet Node
  27393.749957552,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5338c5e0-85fc-4ec1-946b-274a01a2daab}, !- Handle
  Node 2,                                 !- Name
  {98314c06-271f-445f-9972-b9fa1ab3d081}, !- Inlet Port
  {a9fb3ac9-e3d5-4c72-9235-b76a1b2774fb}; !- Outlet Port

OS:Connection,
  {34a25e66-0d96-4901-a6a2-e1fee0c27426}, !- Handle
  {a8ccf7e5-148e-40e6-a90b-b70227d3f1d6}, !- Source Object
  3,                                      !- Outlet Port
  {03a97efc-ccc1-438f-a6e4-6601379b93ce}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {98314c06-271f-445f-9972-b9fa1ab3d081}, !- Handle
  {03a97efc-ccc1-438f-a6e4-6601379b93ce}, !- Source Object
  13,                                     !- Outlet Port
  {5338c5e0-85fc-4ec1-946b-274a01a2daab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9fb3ac9-e3d5-4c72-9235-b76a1b2774fb}, !- Handle
  {5338c5e0-85fc-4ec1-946b-274a01a2daab}, !- Source Object
  3,                                      !- Outlet Port
  {4983c7e2-a8c6-4eae-97b0-f66cf004760d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8a2eb1c9-38ce-4ef3-830a-c8c6b9de8327}, !- Handle
  Node 3,                                 !- Name
  {07f37758-c3a9-49c4-8c8f-4faa35eba05c}, !- Inlet Port
  {6d073677-9666-4d6e-8fa9-b9f568811b85}; !- Outlet Port

OS:Connection,
  {07f37758-c3a9-49c4-8c8f-4faa35eba05c}, !- Handle
  {4983c7e2-a8c6-4eae-97b0-f66cf004760d}, !- Source Object
  7,                                      !- Outlet Port
  {8a2eb1c9-38ce-4ef3-830a-c8c6b9de8327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d073677-9666-4d6e-8fa9-b9f568811b85}, !- Handle
  {8a2eb1c9-38ce-4ef3-830a-c8c6b9de8327}, !- Source Object
  3,                                      !- Outlet Port
  {03a97efc-ccc1-438f-a6e4-6601379b93ce}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {da9d1e40-1809-4c02-a41e-1ca73c89d79b}, !- Handle
  {03a97efc-ccc1-438f-a6e4-6601379b93ce}, !- Source Object
  15,                                     !- Outlet Port
  {6859c2dd-5cda-4b74-b273-6ef9a34a7c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c3b6a8fc-6bae-4c70-9cde-ed700534b890}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ac74dfe7-6d5d-42d5-b78f-028f54f5e7ea}, !- Reference Setpoint Node Name
  {ac74dfe7-6d5d-42d5-b78f-028f54f5e7ea}, !- Mixed Air Stream Node Name
  {a8ccf7e5-148e-40e6-a90b-b70227d3f1d6}, !- Outdoor Air Stream Node Name
  {1714f568-fbe2-481c-bb23-89656e85c88f}, !- Return Air Stream Node Name
  {5338c5e0-85fc-4ec1-946b-274a01a2daab}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {097da82d-8f5b-4c04-a369-0edd3e0cfdee}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a0c3aa7d-60dd-4ee1-b432-5f65ebcd044d}, !- Handle
  SYS9ZoneDOASHtgSch0,                    !- Name
  {806194fe-312c-4901-9357-0ac71200443a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {be149f78-4028-49e0-86ab-b776dd8a5226}, !- Handle
  SYS9ZoneDOASClgSch0,                    !- Name
  {62806989-387c-44a9-b227-18d277a8e35a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {03998aff-9b16-48f5-b767-675c707bef1d}, !- Handle
  SYS9ZoneDOASOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {097da82d-8f5b-4c04-a369-0edd3e0cfdee}<23.9 && {097da82d-8f5b-4c04-a369-0edd3e0cfdee}>1.7, !- Program Line 1
  SET {be149f78-4028-49e0-86ab-b776dd8a5226} = 29.4, !- Program Line 2
  SET {a0c3aa7d-60dd-4ee1-b432-5f65ebcd044d} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {097da82d-8f5b-4c04-a369-0edd3e0cfdee}<23.9 && {097da82d-8f5b-4c04-a369-0edd3e0cfdee}>1.7, !- Program Line 4
  SET {be149f78-4028-49e0-86ab-b776dd8a5226} = 29.4, !- Program Line 5
  SET {a0c3aa7d-60dd-4ee1-b432-5f65ebcd044d} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {097da82d-8f5b-4c04-a369-0edd3e0cfdee}<23.9 && {097da82d-8f5b-4c04-a369-0edd3e0cfdee}>1.7, !- Program Line 7
  SET {be149f78-4028-49e0-86ab-b776dd8a5226} = 29.4, !- Program Line 8
  SET {a0c3aa7d-60dd-4ee1-b432-5f65ebcd044d} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {097da82d-8f5b-4c04-a369-0edd3e0cfdee}<23.9 && {097da82d-8f5b-4c04-a369-0edd3e0cfdee}>1.7, !- Program Line 10
  SET {be149f78-4028-49e0-86ab-b776dd8a5226} = 29.4, !- Program Line 11
  SET {a0c3aa7d-60dd-4ee1-b432-5f65ebcd044d} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {be149f78-4028-49e0-86ab-b776dd8a5226} = NULL, !- Program Line 14
  SET {a0c3aa7d-60dd-4ee1-b432-5f65ebcd044d} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9d5974ae-d37f-4d6b-951c-21d5e69f1688}, !- Handle
  SYS9ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {03998aff-9b16-48f5-b767-675c707bef1d}; !- Program Name 1

OS:Schedule:Ruleset,
  {82fbf0df-b02b-4a65-b51f-cf1b46d89624}, !- Handle
  9 Zone DOAS 1 Occ Sch,                  !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  {0035bce5-00a4-4e82-89da-0136ffebf311}, !- Default Day Schedule Name
  {2c5de771-2b20-4305-a58b-4b2f0b8451a2}, !- Summer Design Day Schedule Name
  {3886166c-9119-4445-a358-0184683a91a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0035bce5-00a4-4e82-89da-0136ffebf311}, !- Handle
  9 Zone DOAS 1 Occ Sch Default,          !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c82d2875-fb60-4e41-b044-c1eae9487a28}, !- Handle
  {82fbf0df-b02b-4a65-b51f-cf1b46d89624}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.99999999999986,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-04-05 21:26:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-04-05 21:26:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3886166c-9119-4445-a358-0184683a91a3}, !- Handle
  9 Zone DOAS 1 Occ Sch Winter Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c5de771-2b20-4305-a58b-4b2f0b8451a2}, !- Handle
  9 Zone DOAS 1 Occ Sch Summer Design Day, !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7d07d37-2e39-4adf-8b06-06a4d502e097}, !- Handle
  9 Zone DOAS 1 Occ Sch Saturday Rule,    !- Name
  {82fbf0df-b02b-4a65-b51f-cf1b46d89624}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae2163eb-370b-4229-b9f0-13bde5143a4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae2163eb-370b-4229-b9f0-13bde5143a4a}, !- Handle
  9 Zone DOAS 1 Occ Sch Saturday,         !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bce67fbf-fd96-46bc-86a0-0fee6dcddd20}, !- Handle
  9 Zone DOAS 1 Occ Sch Sunday Rule,      !- Name
  {82fbf0df-b02b-4a65-b51f-cf1b46d89624}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa92467f-d1a6-4bac-a496-9383a5819637}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa92467f-d1a6-4bac-a496-9383a5819637}, !- Handle
  9 Zone DOAS 1 Occ Sch Sunday,           !- Name
  {d0235e17-0a1f-4228-bb0e-169f78f90b01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d92596d1-458b-48a3-9b85-1e33f50f9f31}, !- Handle
  {dae9489b-e9b2-4b93-a572-b3b6bdd01dc9}; !- Object Name

OS:Curve:Biquadratic,
  {da0e4d38-e55a-40cb-813b-812cbe2d3d4e}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {b90873de-9c14-4fe4-8a1c-641b42447b1b}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Name
  0.3773115,                              !- Coefficient1 Constant
  -0.0229032,                             !- Coefficient2 x
  0.0016504,                              !- Coefficient3 x**2
  0.0118156,                              !- Coefficient4 y
  0.0004345,                              !- Coefficient5 y**2
  -0.0010132,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {09c086bf-a5f4-4789-b3b2-881155614df1}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {b83916dd-ca8a-4906-b5f1-9370cf5c596b}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Material,
  {fdb00c02-3b10-4b57-9757-40c17c86a956}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {38f30844-4275-47d9-a548-1b73ce71ac40}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {fdb00c02-3b10-4b57-9757-40c17c86a956}; !- Layer 1

OS:InternalMass:Definition,
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Handle
  Internal Mass Definition 2,             !- Name
  {38f30844-4275-47d9-a548-1b73ce71ac40}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b3014e58-18a3-4994-b2b6-83c75652b40c}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {bf792a08-bc78-4049-a8da-a2ed93e12d25}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {252563f3-9493-42b3-a0d2-3486e34718e5}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {f8353eb6-a743-4f64-89a0-bc2622454426}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5d8f6dc-0b09-45e9-bb63-22173f2e5512}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {c1177292-78ac-4a79-8010-a4c0b542f44e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b6cab2bd-fbcd-4ce4-892b-f197c2005c8d}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {f5d05a46-c518-4cd6-a99b-3a64f4fa3c49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9c23052-6f86-45aa-88ed-13afe50f1d80}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {4ea434e5-ef18-4758-8b27-8ffa4080779a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df169e82-c656-4f48-8a5c-645b38257ed0}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {158bddfb-8f47-4b0f-b06c-ec1a7f880ef1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8cd8d026-7cf9-4520-b48d-a85f705f399b}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {0c89cb0f-7059-4bc5-a115-ccfb372466b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1c88e24-d527-448b-9b91-dd8eceffe04c}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {677c071b-f140-4e2c-8894-027ef1fc70ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {51fc649e-e9bd-4adc-98c1-9c3b4e85c92e}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {e5917aa3-d803-4216-b899-3e781136893d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ce3375a-8e89-443c-9c64-d7e840088f0a}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {82739cd7-e1bb-49a9-a182-a7eaabe9c646}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5297409e-4cd0-4622-9a0d-009d6888e7d2}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {09674406-b3fb-407b-a78d-acaf3267c40e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4bad81d-e752-43ab-ba6e-529e9f880ff9}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {4f159c28-74f2-48dc-a241-c50a1982c360}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1753e7c-296a-493e-b0c8-28f12e24ab72}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {e93d184f-b651-4889-a56d-ae5d1c34365d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c0f2971c-2a04-4d0f-a2fc-406163da7444}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Ground Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {3640bf30-b536-46e7-a027-9aa4519e17ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d750798-e17f-49d6-b619-faf9ef0a90cb}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {7e47a25a-2045-4a89-9df6-b61425d2d7d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01977600-bc5b-44e2-9502-f767c0afe3ab}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {9e11ce1e-c123-4b55-acb5-3a70b0444d3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f33735df-0d3e-42a3-a0e5-19d202d28491}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {5b2300c3-3a7f-4c0d-ae84-3fc7b2ce64a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {557f783f-889f-4625-b19b-6dfb8a9f289d}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {54f17d90-7964-41e5-8155-ea1f917a1076}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8b16e00-74b9-499d-ac5d-61b45169a249}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {411bd0b1-3c94-4ff1-a6ad-78a96c725996}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f8c1f5bb-a5ea-40c6-8133-ba7182dcea89}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {69670ab4-c032-40fd-8e7c-90ae38c5a258}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b2ee1ef-c938-4307-b70e-1f575dd2c4e2}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {8d154985-5df8-4075-b4cb-2aafeef119ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5fb641cd-3233-49bc-b338-737169f62a8f}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {9f18e71d-0efb-455b-b79c-4a3d03177625}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1146099-1d16-4fca-8ce0-bd0d03669acc}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Ground Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {dd6f415a-ef8c-45b4-9502-66b99269dbd5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd446d7c-7809-45c5-876b-0523775543fc}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Ground Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {438c4afd-0f31-47e7-9a5b-cf229f2d543a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b4baedbb-ae85-491c-ab98-3d4e682859d7}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {85a60e8a-207e-4cd6-af31-a5dd07a7c3bb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {117b1893-f217-4bad-9f7b-75add2ec324f}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {4eb8a1ae-ce47-4af1-aac6-64f25578b3a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b35de8b-7c33-427d-ae52-f45e88d0e5a8}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  {0d8a9e09-8125-4331-bae7-9c84f0e5c4a2}, !- Internal Mass Definition Name
  {5973a705-e569-4772-9699-a86951e3cfde}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {1457aeae-3bf2-4ac4-aad3-547995ac6d9c}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {589979e0-8342-4ea6-b418-b6a48b2a6e4b}, !- Handle
  {41c4e8cc-8224-4dbe-a3c6-10a2596f71ab}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Output:Variable,
  {6eb35bed-5325-4f4d-b125-d5a6a6a4e09a}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Schedule Value,                         !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a9370efe-0f3d-4bf2-b0da-5ac82f587f4e}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Space People Occupant Count,            !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d42b5e9a-c682-4a63-b052-2dd26fadf2f2}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Space Lights Electricity Rate,          !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {39d75b63-9fa7-4c9e-ab9b-0b4742b8b099}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {601a43fe-cb03-4142-81f6-aa2730309955}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Space Electric Equipment Electricity Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d960a040-8e13-4d96-83db-77c00202ae28}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {969b2cb9-bffb-4229-8a41-a1b9fea5693a}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Air Temperature,        !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0c09b1d8-e212-4925-bc10-9991181e7230}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9486b624-04a7-462b-b265-ded03f932055}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da7e16d2-7beb-4a3e-98bc-58ab00df3dc6}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8785a2ce-f811-41e2-9b62-4ca041c496df}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7170f116-2094-4a37-acaf-41ddbb06fb5b}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Air Changes per Hour, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ff887f16-a1c6-49f2-8e87-ca68a0b85f4e}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f9740fee-b3d5-49fe-96b5-78b59a2c1ea7}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {66531c6f-ec1d-4505-b53b-e00d9f93a36e}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Minimum Flow Fraction, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2d35e612-b2bf-4816-8c70-c9a347160b70}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d8242608-58c7-461f-8cea-7a38082579ab}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Infiltration Air Change Rate,           !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2f5d5cb0-0e3c-416d-8eb3-43d21972a027}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Infiltration Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9716bab1-4786-4846-90a3-cb952010f62f}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  Zone Air Terminal Outdoor Air Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fbf8f370-15b0-4ea5-a238-48381fbe35a0}, !- Handle
  Output Variable 20,                     !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Air Changes per Hour, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7ecfc4b0-1da3-44e6-a774-3bcda90d8672}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b423b765-df0d-4345-8867-1c76b38e5588}, !- Handle
  Output Variable 22,                     !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e1b052cb-4094-40e6-80b7-4f47092ceae4}, !- Handle
  Output Variable 23,                     !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {61ffa63d-4eb3-47ed-bfa5-eb4c0da47edc}, !- Handle
  Output Variable 24,                     !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7a4e9fbe-24d2-4475-ba91-654143bf1445}, !- Handle
  Output Variable 25,                     !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5dde6e79-6bab-46e7-bdb0-c72794235fae}, !- Handle
  Output Variable 26,                     !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c1767935-72e8-4e18-8bd5-348c8407a364}, !- Handle
  Output Variable 27,                     !- Name
  *,                                      !- Key Value
  Zone Heating Setpoint Not Met Time,     !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {267a4a46-3863-4d55-a557-453ad3177352}, !- Handle
  Output Variable 28,                     !- Name
  *,                                      !- Key Value
  Zone Heating Setpoint Not Met While Occupied Time, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c028f662-cf13-4aaa-8e27-f6e68c954d87}, !- Handle
  Output Variable 29,                     !- Name
  *,                                      !- Key Value
  Zone Cooling Setpoint Not Met Time,     !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {abba4881-f47c-4e1a-9e25-52e63ee4f334}, !- Handle
  Output Variable 30,                     !- Name
  *,                                      !- Key Value
  Zone Cooling Setpoint Not Met While Occupied Time, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {23f45f43-cd7b-4f8f-8021-5999ef31aa14}, !- Handle
  Output Variable 31,                     !- Name
  *,                                      !- Key Value
  Facility Heating Setpoint Not Met Time, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b4265de8-6663-4940-8d2a-b713b0d43cf2}, !- Handle
  Output Variable 32,                     !- Name
  *,                                      !- Key Value
  Facility Cooling Setpoint Not Met Time, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {35c7f1ac-5825-4fb9-b4ae-ca4e1f986132}, !- Handle
  Output Variable 33,                     !- Name
  *,                                      !- Key Value
  Facility Heating Setpoint Not Met While Occupied Time, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2a90866d-4d73-45cb-9bb5-a33bf08314b7}, !- Handle
  Output Variable 34,                     !- Name
  *,                                      !- Key Value
  Facility Cooling Setpoint Not Met While Occupied Time, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1406de7b-9a2f-4f9b-a448-0dabe4300cd8}, !- Handle
  Output Variable 35,                     !- Name
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {46ea0a17-ce38-44de-b11c-7f9eaaa5370d}, !- Handle
  Output Variable 36,                     !- Name
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7cd9485d-29ee-4cb5-ad0c-ce58f6470780}, !- Handle
  Output Variable 37,                     !- Name
  *,                                      !- Key Value
  Facility Total Building Electricity Demand Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7c8f2410-8813-4199-90b3-b97f327bf115}, !- Handle
  Output Variable 38,                     !- Name
  *,                                      !- Key Value
  Facility Total HVAC Electricity Demand Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0e4f850c-b2ab-4a77-9422-a4ca46f78a2b}, !- Handle
  Output Variable 39,                     !- Name
  *,                                      !- Key Value
  Facility Total Electricity Demand Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e22de9e4-8cd6-4955-9b87-d10c78372127}, !- Handle
  Output Variable 40,                     !- Name
  *,                                      !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a42f5a30-46af-487f-be18-b2304c4e993a}, !- Handle
  Output Variable 41,                     !- Name
  *,                                      !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6ba4034d-f7d1-48a1-964a-b20805e90b6c}, !- Handle
  Output Variable 42,                     !- Name
  *,                                      !- Key Value
  Boiler Inlet Temperature,               !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3373365d-a278-4b8a-b988-038cd6a881af}, !- Handle
  Output Variable 43,                     !- Name
  *,                                      !- Key Value
  Boiler Outlet Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {65d3c4ed-fe60-4159-a7d0-442ad2e20203}, !- Handle
  Output Variable 44,                     !- Name
  *,                                      !- Key Value
  Boiler Mass Flow Rate,                  !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c8114912-deb3-472c-b526-13e51a0773ce}, !- Handle
  Output Variable 45,                     !- Name
  *,                                      !- Key Value
  Boiler Part Load Ratio,                 !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2f906381-3a07-4da8-87da-428818ca5906}, !- Handle
  Output Variable 46,                     !- Name
  *,                                      !- Key Value
  Boiler Efficiency,                      !- Variable Name
  hourly;                                 !- Reporting Frequency

